0,   100.00, 33, 0, 1, 60.00     / PSS(R)E-33.12   THU, JUL 09 2020  10:21
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
  1001,'ODESSA 2    ', 115.0000,1,   1,   9,   1,1.01415, -46.2459,1.10000,0.90000,1.10000,0.90000
  1002,'PRESIDIO    ', 115.0000,1,   1,   9,   1,1.02747, -47.8612,1.10000,0.90000,1.10000,0.90000
  1003,'O DONNEL    ', 115.0000,1,   1,   9,   1,1.02536, -37.7115,1.10000,0.90000,1.10000,0.90000
  1004,'O DONNEL    ', 230.0000,2,   1,   9,   1,1.02817, -38.0176,1.10000,0.90000,1.10000,0.90000
  1005,'BIG SPRI    ', 115.0000,1,   1,   9,   1,1.01880, -40.3273,1.10000,0.90000,1.10000,0.90000
  1006,'BIG SPRI    ',  13.8000,1,   1,   9,   1,1.01365, -39.5771,1.10000,0.90000,1.10000,0.90000
  1007,'VAN HORN    ', 115.0000,1,   1,   9,   1,1.03000, -47.2321,1.10000,0.90000,1.10000,0.90000
  1008,'IRAAN 2     ', 115.0000,1,   1,   9,   1,1.02092, -43.0147,1.10000,0.90000,1.10000,0.90000
  1009,'IRAAN 2     ',  13.8000,1,   1,   9,   1,1.01060, -41.7316,1.10000,0.90000,1.10000,0.90000
  1010,'PRESIDIO    ', 115.0000,1,   1,   9,   1,1.03000, -47.2390,1.10000,0.90000,1.10000,0.90000
  1011,'PRESIDIO    ',  22.0000,1,   1,   9,   1,1.03018, -47.1383,1.10000,0.90000,1.10000,0.90000
  1012,'SANDERSO    ', 115.0000,1,   1,   9,   1,1.03000, -52.6046,1.10000,0.90000,1.10000,0.90000
  1013,'MONAHANS    ', 115.0000,1,   1,   9,   1,1.01555, -43.2421,1.10000,0.90000,1.10000,0.90000
  1014,'GRANDFAL    ', 115.0000,1,   1,   9,   1,1.01943, -42.2924,1.10000,0.90000,1.10000,0.90000
  1015,'MARFA 0     ', 115.0000,1,   1,   9,   1,1.03374, -47.7228,1.10000,0.90000,1.10000,0.90000
  1016,'GARDEN C    ', 115.0000,1,   1,   9,   1,1.02481, -42.6146,1.10000,0.90000,1.10000,0.90000
  1017,'ODESSA 4    ', 115.0000,1,   1,   9,   1,1.00826, -46.5199,1.10000,0.90000,1.10000,0.90000
  1018,'NOTREES     ', 115.0000,1,   1,   9,   1,1.00586, -47.1850,1.10000,0.90000,1.10000,0.90000
  1019,'MIDLAND     ', 115.0000,1,   1,   9,   1,1.03000, -46.1650,1.10000,0.90000,1.10000,0.90000
  1020,'BIG SPRI    ', 115.0000,1,   1,   9,   1,1.03000, -41.5816,1.10000,0.90000,1.10000,0.90000
  1021,'BIG SPRI    ',  13.8000,2,   1,   9,   1,1.00861, -39.0467,1.10000,0.90000,1.10000,0.90000
  1022,'O DONNEL    ', 115.0000,1,   1,   9,   1,1.02650, -37.1758,1.10000,0.90000,1.10000,0.90000
  1023,'O DONNEL    ',  13.8000,2,   1,   9,   1,1.01000, -33.7590,1.10000,0.90000,1.10000,0.90000
  1024,'ODESSA 6    ', 115.0000,1,   1,   9,   1,1.00554, -47.7085,1.10000,0.90000,1.10000,0.90000
  1025,'BIG SPRI    ', 115.0000,1,   1,   9,   1,1.02416, -40.6818,1.10000,0.90000,1.10000,0.90000
  1026,'BIG SPRI    ',  13.8000,2,   1,   9,   1,1.00451, -37.9545,1.10000,0.90000,1.10000,0.90000
  1027,'MIDLAND     ', 115.0000,1,   1,   9,   1,1.03000, -46.8760,1.10000,0.90000,1.10000,0.90000
  1028,'COAHOMA     ', 115.0000,1,   1,   9,   1,1.03114, -37.3238,1.10000,0.90000,1.10000,0.90000
  1029,'MIDLAND     ', 115.0000,1,   1,   9,   1,1.02617, -47.4297,1.10000,0.90000,1.10000,0.90000
  1030,'ALPINE 0    ', 115.0000,1,   1,   9,   1,1.02823, -45.2856,1.10000,0.90000,1.10000,0.90000
  1031,'FORT DAV    ', 115.0000,1,   1,   9,   1,1.02393, -45.7153,1.10000,0.90000,1.10000,0.90000
  1032,'MCCAMEY     ', 115.0000,1,   1,   9,   1,1.01090, -43.2937,1.10000,0.90000,1.10000,0.90000
  1033,'MCCAMEY     ', 230.0000,2,   1,   9,   1,1.00797, -43.9482,1.10000,0.90000,1.10000,0.90000
  1034,'BIG SPRI    ', 115.0000,1,   1,   9,   1,1.01192, -40.3444,1.10000,0.90000,1.10000,0.90000
  1035,'BIG SPRI    ',  13.8000,1,   1,   9,   1,1.00181, -39.0642,1.10000,0.90000,1.10000,0.90000
  1036,'CRANE 0     ', 115.0000,1,   1,   9,   1,1.00385, -43.6610,1.10000,0.90000,1.10000,0.90000
  1037,'ODESSA 5    ', 115.0000,1,   1,   9,   1,1.00592, -46.8677,1.10000,0.90000,1.10000,0.90000
  1038,'FORT STO    ', 115.0000,1,   1,   9,   1,1.01865, -42.2811,1.10000,0.90000,1.10000,0.90000
  1039,'FORT STO    ',  22.0000,2,   1,   9,   1,1.00060, -40.1995,1.10000,0.90000,1.10000,0.90000
  1040,'ANDREWS     ', 115.0000,1,   1,   9,   1,1.00967, -48.0731,1.10000,0.90000,1.10000,0.90000
  1041,'FORSAN 0    ', 115.0000,1,   1,   9,   1,1.01060, -39.5295,1.10000,0.90000,1.10000,0.90000
  1042,'FORSAN 1    ',  13.8000,2,   1,   9,   1,1.00000, -36.5444,1.10000,0.90000,1.10000,0.90000
  1043,'FORSAN 2    ',  13.8000,1,   1,   9,   1,0.99999, -38.2785,1.10000,0.90000,1.10000,0.90000
  1044,'BIG LAKE    ', 115.0000,1,   1,   9,   1,1.02610, -48.0713,1.10000,0.90000,1.10000,0.90000
  1045,'MIDLAND     ', 115.0000,1,   1,   9,   1,1.01406, -47.2326,1.10000,0.90000,1.10000,0.90000
  1046,'OZONA 0     ', 115.0000,1,   1,   9,   1,1.03000, -49.5356,1.10000,0.90000,1.10000,0.90000
  1047,'MONAHANS    ', 115.0000,1,   1,   9,   1,1.01202, -41.3507,1.10000,0.90000,1.10000,0.90000
  1048,'MONAHANS    ',  18.0000,2,   1,   9,   1,1.00000, -37.6779,1.10000,0.90000,1.10000,0.90000
  1049,'MONAHANS    ',  18.0000,2,   1,   9,   1,1.00000, -34.8176,1.10000,0.90000,1.10000,0.90000
  1050,'MONAHANS    ',  18.0000,2,   1,   9,   1,1.01202, -41.3507,1.10000,0.90000,1.10000,0.90000
  1051,'MONAHANS    ',  18.0000,2,   1,   9,   1,1.01202, -41.3507,1.10000,0.90000,1.10000,0.90000
  1052,'MONAHANS    ',  18.0000,2,   1,   9,   1,1.01202, -41.3507,1.10000,0.90000,1.10000,0.90000
  1053,'MONAHANS    ', 230.0000,2,   1,   9,   1,1.00970, -41.6411,1.10000,0.90000,1.10000,0.90000
  1054,'STANTON     ', 115.0000,1,   1,   9,   1,1.01879, -43.2539,1.10000,0.90000,1.10000,0.90000
  1055,'ODONNELL    ', 115.0000,1,   1,   9,   1,1.01993, -38.6208,1.10000,0.90000,1.10000,0.90000
  1056,'LENORAH     ', 115.0000,1,   1,   9,   1,1.03000, -43.4197,1.10000,0.90000,1.10000,0.90000
  1057,'LENORAH     ',  18.0000,2,   1,   9,   1,1.00714, -40.0395,1.10000,0.90000,1.10000,0.90000
  1058,'IRAAN 3     ', 115.0000,1,   1,   9,   1,1.02643, -44.7185,1.10000,0.90000,1.10000,0.90000
  1059,'IRAAN 3     ',  22.0000,2,   1,   9,   1,1.02643, -44.7185,1.10000,0.90000,1.10000,0.90000
  1060,'IRAAN 3     ',  22.0000,2,   1,   9,   1,1.02643, -44.7185,1.10000,0.90000,1.10000,0.90000
  1061,'BIG SPRI    ', 115.0000,1,   1,   9,   1,1.02256, -40.4558,1.10000,0.90000,1.10000,0.90000
  1062,'BIG SPRI    ',  13.8000,1,   1,   9,   1,1.02259, -40.4373,1.10000,0.90000,1.10000,0.90000
  1063,'BIG SPRI    ',  13.8000,2,   1,   9,   1,1.02396, -38.1885,1.10000,0.90000,1.10000,0.90000
  1064,'ODESSA 3    ', 115.0000,1,   1,   9,   1,1.00919, -47.1877,1.10000,0.90000,1.10000,0.90000
  1065,'BIG SPRI    ', 115.0000,1,   1,   9,   1,1.01226, -39.6502,1.10000,0.90000,1.10000,0.90000
  1066,'BIG SPRI    ',  13.8000,2,   1,   9,   1,1.00000, -36.7499,1.10000,0.90000,1.10000,0.90000
  1067,'BIG SPRI    ', 115.0000,1,   1,   9,   1,1.01057, -40.0937,1.10000,0.90000,1.10000,0.90000
  1068,'MIDLAND     ', 115.0000,1,   1,   9,   1,0.99502, -45.2384,1.10000,0.90000,1.10000,0.90000
  1069,'IRAAN 1     ', 115.0000,1,   1,   9,   1,1.02595, -43.4256,1.10000,0.90000,1.10000,0.90000
  1070,'IRAAN 1     ',  13.8000,2,   1,   9,   1,1.04000, -41.7143,1.10000,0.90000,1.10000,0.90000
  1071,'ODESSA 1    ', 115.0000,1,   1,   9,   1,1.01925, -45.3874,1.10000,0.90000,1.10000,0.90000
  1072,'ODESSA 1    ',  18.0000,3,   1,   9,   1,1.01000, -43.3147,1.10000,0.90000,1.10000,0.90000
  1073,'ODESSA 1    ',  18.0000,2,   1,   9,   1,1.01000, -41.1350,1.10000,0.90000,1.10000,0.90000
  1074,'ODESSA 1    ',  18.0000,2,   1,   9,   1,1.01000, -41.3630,1.10000,0.90000,1.10000,0.90000
  1075,'ODESSA 1    ',  18.0000,2,   1,   9,   1,1.01000, -42.1676,1.10000,0.90000,1.10000,0.90000
  1076,'ODESSA 1    ',  18.0000,2,   1,   9,   1,1.01000, -43.7878,1.10000,0.90000,1.10000,0.90000
  1077,'ODESSA 1    ',  18.0000,2,   1,   9,   1,1.01000, -41.4880,1.10000,0.90000,1.10000,0.90000
  1078,'ODESSA 1    ',  18.0000,2,   1,   9,   1,1.01925, -45.3874,1.10000,0.90000,1.10000,0.90000
  1079,'ODESSA 1    ', 500.0000,2,   1,   9,   1,1.05333, -46.8913,1.10000,0.90000,1.10000,0.90000
  1080,'ODESSA 1    ',  18.0000,2,   1,   9,   1,1.01925, -45.3874,1.10000,0.90000,1.10000,0.90000
  1081,'ODESSA 1    ', 230.0000,2,   1,   9,   1,1.01234, -42.6672,1.10000,0.90000,1.10000,0.90000
  1082,'FORT STO    ', 115.0000,2,   1,   9,   1,1.01753, -41.8126,1.10000,0.90000,1.10000,0.90000
  1083,'FORT STO    ', 115.0000,1,   1,   9,   1,1.02603, -43.1967,1.10000,0.90000,1.10000,0.90000
  1084,'BIG SPRI    ', 115.0000,2,   1,   9,   1,1.03728, -42.8581,1.10000,0.90000,1.10000,0.90000
  1085,'KERMIT 0    ', 115.0000,1,   1,   9,   1,1.01563, -43.7630,1.10000,0.90000,1.10000,0.90000
  1086,'PECOS 0     ', 115.0000,1,   1,   9,   1,1.02715, -45.4032,1.10000,0.90000,1.10000,0.90000
  1087,'SHEFFIEL    ', 115.0000,1,   1,   9,   1,1.03010, -47.1203,1.10000,0.90000,1.10000,0.90000
  1088,'MCCAMEY     ', 115.0000,1,   1,   9,   1,0.99987, -43.4152,1.10000,0.90000,1.10000,0.90000
  1089,'LAMESA 0    ', 115.0000,1,   1,   9,   1,1.00583, -41.3787,1.10000,0.90000,1.10000,0.90000
  1090,'GOLDSMIT    ', 115.0000,1,   1,   9,   1,1.01999, -46.5825,1.10000,0.90000,1.10000,0.90000
  1091,'RALLS 2     ', 161.0000,1,   1,   9,   1,1.04274, -41.1648,1.10000,0.90000,1.10000,0.90000
  2001,'PARIS 3     ', 161.0000,1,   2,  11,   1,1.02553, -52.3093,1.10000,0.90000,1.10000,0.90000
  2002,'SAVOY 0     ', 500.0000,1,   2,  11,   1,1.03085, -50.5765,1.10000,0.90000,1.10000,0.90000
  2003,'SAVOY 1     ', 161.0000,1,   2,  11,   1,1.03078, -51.9276,1.10000,0.90000,1.10000,0.90000
  2004,'SAVOY 2     ',  13.8000,2,   2,  11,   1,1.02474, -49.6367,1.10000,0.90000,1.10000,0.90000
  2005,'SAVOY 3     ',  13.8000,2,   2,  11,   1,1.02376, -49.4749,1.10000,0.90000,1.10000,0.90000
  2006,'SAVOY 4     ',  13.8000,2,   2,  11,   1,1.02000, -48.8523,1.10000,0.90000,1.10000,0.90000
  2007,'HONEY GR    ', 161.0000,1,   2,  11,   1,1.02755, -51.8536,1.10000,0.90000,1.10000,0.90000
  2008,'MEMPHIS     ', 161.0000,1,   2,  10,   1,1.03304, -40.7004,1.10000,0.90000,1.10000,0.90000
  2009,'IOWA PAR    ', 161.0000,1,   2,  11,   1,1.03000, -47.3196,1.10000,0.90000,1.10000,0.90000
  2010,'VERNON 2    ', 161.0000,1,   2,  10,   1,1.03000, -45.1750,1.10000,0.90000,1.10000,0.90000
  2011,'PANHANDL    ', 500.0000,1,   2,  10,   1,1.05398, -38.0291,1.10000,0.90000,1.10000,0.90000
  2012,'PANHANDL    ', 161.0000,1,   2,  10,   1,1.04245, -36.8438,1.10000,0.90000,1.10000,0.90000
  2013,'PANHANDL    ',  18.0000,2,   2,  10,   1,1.04610, -37.1781,1.10000,0.90000,1.10000,0.90000
  2014,'CHILDRES    ', 161.0000,1,   2,  10,   1,1.03282, -41.8188,1.10000,0.90000,1.10000,0.90000
  2015,'FORESTBU    ', 161.0000,1,   2,  11,   1,1.02347, -54.0372,1.10000,0.90000,1.10000,0.90000
  2016,'SHERMAN     ', 161.0000,1,   2,  11,   1,1.02623, -54.5851,1.10000,0.90000,1.10000,0.90000
  2017,'PANHANDL    ', 500.0000,1,   2,  10,   1,1.04219, -37.7431,1.10000,0.90000,1.10000,0.90000
  2018,'PANHANDL    ', 161.0000,1,   2,  10,   1,1.04057, -37.1586,1.10000,0.90000,1.10000,0.90000
  2019,'PANHANDL    ',  20.0000,2,   2,  10,   1,1.04000, -36.8316,1.10000,0.90000,1.10000,0.90000
  2020,'WICHITA     ', 161.0000,1,   2,  11,   1,1.01692, -46.7502,1.10000,0.90000,1.10000,0.90000
  2021,'PARIS 2     ', 500.0000,1,   2,  11,   1,1.03235, -50.2092,1.10000,0.90000,1.10000,0.90000
  2022,'PARIS 2     ', 161.0000,1,   2,  11,   1,1.02948, -51.5191,1.10000,0.90000,1.10000,0.90000
  2023,'PARIS 2     ',  13.8000,2,   2,  11,   1,1.03235, -50.2092,1.10000,0.90000,1.10000,0.90000
  2024,'PARIS 2     ',  13.8000,2,   2,  11,   1,1.02809, -49.5511,1.10000,0.90000,1.10000,0.90000
  2025,'WICHITA     ', 161.0000,1,   2,  11,   1,1.01502, -46.4258,1.10000,0.90000,1.10000,0.90000
  2026,'WHEELER     ', 161.0000,1,   2,  10,   1,1.04399, -37.5452,1.10000,0.90000,1.10000,0.90000
  2027,'DEPORT 0    ', 161.0000,1,   2,  11,   1,1.02538, -52.6694,1.10000,0.90000,1.10000,0.90000
  2028,'WICHITA     ', 161.0000,1,   2,  11,   1,1.01817, -47.9462,1.10000,0.90000,1.10000,0.90000
  2029,'SILVERTO    ', 161.0000,1,   2,  10,   1,1.03853, -41.7316,1.10000,0.90000,1.10000,0.90000
  2030,'BONHAM 0    ', 161.0000,1,   2,  11,   1,1.01734, -53.9096,1.10000,0.90000,1.10000,0.90000
  2031,'MATADOR     ', 161.0000,1,   2,  10,   1,1.04234, -42.5818,1.10000,0.90000,1.10000,0.90000
  2032,'ARTHUR C    ', 161.0000,1,   2,  11,   1,1.02861, -51.5782,1.10000,0.90000,1.10000,0.90000
  2033,'LEONARD     ', 161.0000,1,   2,  11,   1,1.00951, -55.3653,1.10000,0.90000,1.10000,0.90000
  2034,'GORDONVI    ', 161.0000,1,   2,  11,   1,1.02787, -54.3430,1.10000,0.90000,1.10000,0.90000
  2035,'KNOX CIT    ', 161.0000,1,   2,  10,   1,1.03705, -43.6813,1.10000,0.90000,1.10000,0.90000
  2036,'WICHITA     ', 161.0000,1,   2,  11,   1,1.01800, -46.6509,1.10000,0.90000,1.10000,0.90000
  2037,'LINDSAY     ', 161.0000,1,   2,  11,   1,1.02866, -53.9306,1.10000,0.90000,1.10000,0.90000
  2038,'ECTOR 0     ', 161.0000,1,   2,  11,   1,1.02815, -52.5035,1.10000,0.90000,1.10000,0.90000
  2039,'SUNSET 0    ', 161.0000,1,   2,  11,   1,1.01393, -53.5445,1.10000,0.90000,1.10000,0.90000
  2040,'CLARKSVI    ', 161.0000,1,   2,  11,   1,1.02942, -51.9683,1.10000,0.90000,1.10000,0.90000
  2041,'PANHANDL    ', 161.0000,1,   2,  10,   1,1.04121, -35.6348,1.10000,0.90000,1.10000,0.90000
  2042,'PANHANDL    ',  18.0000,2,   2,  10,   1,1.03288, -34.2983,1.10000,0.90000,1.10000,0.90000
  2043,'SADLER 0    ', 161.0000,1,   2,  11,   1,1.02718, -54.4561,1.10000,0.90000,1.10000,0.90000
  2044,'WHITESBO    ', 161.0000,1,   2,  11,   1,1.02975, -53.5807,1.10000,0.90000,1.10000,0.90000
  2045,'SHEPPARD    ', 161.0000,1,   2,  11,   1,1.01679, -47.0382,1.10000,0.90000,1.10000,0.90000
  2046,'POTTSBOR    ', 161.0000,1,   2,  11,   1,1.02865, -54.1958,1.10000,0.90000,1.10000,0.90000
  2047,'BELLS 0     ', 161.0000,1,   2,  11,   1,1.03052, -52.3265,1.10000,0.90000,1.10000,0.90000
  2048,'CROSBYTO    ', 161.0000,1,   2,  10,   1,1.04286, -42.6295,1.10000,0.90000,1.10000,0.90000
  2049,'ELECTRA     ', 161.0000,1,   2,  10,   1,1.02775, -45.5554,1.10000,0.90000,1.10000,0.90000
  2050,'PATTONVI    ', 161.0000,1,   2,  11,   1,1.01094, -55.0326,1.10000,0.90000,1.10000,0.90000
  2051,'HENRIETT    ', 161.0000,1,   2,  11,   1,1.01727, -50.8417,1.10000,0.90000,1.10000,0.90000
  2052,'PANHANDL    ', 161.0000,1,   2,  10,   1,1.03345, -39.3836,1.10000,0.90000,1.10000,0.90000
  2053,'BOWIE 0     ', 161.0000,1,   2,  11,   1,1.01559, -52.3165,1.10000,0.90000,1.10000,0.90000
  2054,'WICHITA     ', 500.0000,1,   2,  11,   1,1.01817, -45.6969,1.10000,0.90000,1.10000,0.90000
  2055,'WICHITA     ', 161.0000,1,   2,  11,   1,1.01780, -46.2415,1.10000,0.90000,1.10000,0.90000
  2056,'WICHITA     ',  18.0000,2,   2,  11,   1,1.01817, -45.6969,1.10000,0.90000,1.10000,0.90000
  2057,'WICHITA     ',  18.0000,3,   2,  11,   1,0.99000, -43.8380,1.10000,0.90000,1.10000,0.90000
  2058,'WHITE DE    ', 161.0000,1,   2,  10,   1,1.04115, -35.3468,1.10000,0.90000,1.10000,0.90000
  2059,'WHITE DE    ',  13.8000,2,   2,  10,   1,1.03121, -33.1575,1.10000,0.90000,1.10000,0.90000
  2060,'ROXTON 0    ', 161.0000,1,   2,  11,   1,1.01274, -54.1333,1.10000,0.90000,1.10000,0.90000
  2061,'VERNON 1    ', 161.0000,1,   2,  10,   1,1.02684, -44.0190,1.10000,0.90000,1.10000,0.90000
  2062,'VERNON 1    ',  18.0000,2,   2,  10,   1,1.02000, -42.4407,1.10000,0.90000,1.10000,0.90000
  2063,'DENISON     ', 161.0000,1,   2,  11,   1,1.03000, -53.9390,1.10000,0.90000,1.10000,0.90000
  2064,'SUMNER 0    ', 161.0000,1,   2,  11,   1,1.02125, -52.7759,1.10000,0.90000,1.10000,0.90000
  2065,'GAINESVI    ', 161.0000,1,   2,  11,   1,1.03000, -54.4011,1.10000,0.90000,1.10000,0.90000
  2066,'ASPERMON    ', 161.0000,1,   2,  10,   1,1.03709, -42.6171,1.10000,0.90000,1.10000,0.90000
  2067,'WICHITA     ', 161.0000,1,   2,  11,   1,1.01328, -46.4553,1.10000,0.90000,1.10000,0.90000
  2068,'WINDTHOR    ', 161.0000,1,   2,  11,   1,1.01437, -45.5187,1.10000,0.90000,1.10000,0.90000
  2069,'HOWE 0      ', 161.0000,1,   2,  11,   1,1.03000, -54.1829,1.10000,0.90000,1.10000,0.90000
  2070,'ARCHER 2    ', 161.0000,1,   2,  11,   1,1.01571, -45.2958,1.10000,0.90000,1.10000,0.90000
  2071,'ARCHER 2    ',  18.0000,2,   2,  11,   1,1.00367, -43.7944,1.10000,0.90000,1.10000,0.90000
  2072,'COLLINSV    ', 161.0000,1,   2,  11,   1,1.03091, -53.3331,1.10000,0.90000,1.10000,0.90000
  2073,'JAYTON 0    ', 161.0000,1,   2,  10,   1,1.03639, -41.6177,1.10000,0.90000,1.10000,0.90000
  2074,'JAYTON 1    ', 115.0000,1,   2,  10,   1,1.02916, -41.2444,1.10000,0.90000,1.10000,0.90000
  2075,'JAYTON 2    ', 115.0000,1,   2,  10,   1,1.02916, -41.2444,1.10000,0.90000,1.10000,0.90000
  2076,'JAYTON 3    ',  24.0000,1,   2,  10,   1,1.03988, -41.2857,1.10000,0.90000,1.10000,0.90000
  2077,'MUENSTER    ', 161.0000,1,   2,  11,   1,1.02804, -53.1165,1.10000,0.90000,1.10000,0.90000
  2078,'MUENSTER    ',  13.8000,2,   2,  11,   1,1.02000, -51.7484,1.10000,0.90000,1.10000,0.90000
  2079,'PADUCAH     ', 161.0000,1,   2,  10,   1,1.03694, -44.2495,1.10000,0.90000,1.10000,0.90000
  2080,'NOCONA 0    ', 161.0000,1,   2,  11,   1,1.01910, -52.1198,1.10000,0.90000,1.10000,0.90000
  2081,'DODD CIT    ', 161.0000,1,   2,  11,   1,1.02328, -53.5286,1.10000,0.90000,1.10000,0.90000
  2082,'WICHITA     ', 161.0000,1,   2,  11,   1,1.01960, -46.9548,1.10000,0.90000,1.10000,0.90000
  2083,'WICHITA     ',  20.0000,2,   2,  11,   1,1.01960, -46.9548,1.10000,0.90000,1.10000,0.90000
  2084,'WICHITA     ',  20.0000,2,   2,  11,   1,1.01960, -46.9548,1.10000,0.90000,1.10000,0.90000
  2085,'WICHITA     ',  20.0000,2,   2,  11,   1,1.01960, -46.9548,1.10000,0.90000,1.10000,0.90000
  2086,'MONTAGUE    ', 161.0000,1,   2,  11,   1,1.01623, -53.0134,1.10000,0.90000,1.10000,0.90000
  2087,'SPUR 0      ', 161.0000,1,   2,  10,   1,1.03968, -42.2486,1.10000,0.90000,1.10000,0.90000
  2088,'ARCHER 1    ', 161.0000,1,   2,  11,   1,1.01454, -45.3742,1.10000,0.90000,1.10000,0.90000
  2089,'ARCHER 1    ',  24.0000,1,   2,  11,   1,1.00272, -43.9026,1.10000,0.90000,1.10000,0.90000
  2090,'ANNONA 0    ', 161.0000,1,   2,  11,   1,1.02386, -53.2355,1.10000,0.90000,1.10000,0.90000
  2091,'SEYMOUR     ', 161.0000,1,   2,  10,   1,1.03364, -44.7958,1.10000,0.90000,1.10000,0.90000
  2092,'DENISON     ', 161.0000,1,   2,  11,   1,1.02992, -53.1441,1.10000,0.90000,1.10000,0.90000
  2093,'PANHANDL    ', 161.0000,1,   2,  10,   1,1.04075, -36.5356,1.10000,0.90000,1.10000,0.90000
  2094,'PANHANDL    ',  13.8000,1,   2,  10,   1,1.03937, -36.3302,1.10000,0.90000,1.10000,0.90000
  2095,'PANHANDL    ',  13.8000,1,   2,  10,   1,1.03543, -35.7227,1.10000,0.90000,1.10000,0.90000
  2096,'RALLS 1     ', 500.0000,1,   2,  10,   1,1.03000, -37.4078,1.10000,0.90000,1.10000,0.90000
  2097,'RALLS 1     ', 230.0000,1,   2,  10,   1,1.03185, -37.6182,1.10000,0.90000,1.10000,0.90000
  2098,'RALLS 1     ', 161.0000,1,   2,  10,   1,1.04268, -40.5976,1.10000,0.90000,1.10000,0.90000
  2099,'RALLS 1     ',  18.0000,1,   2,  10,   1,1.02953, -37.3252,1.10000,0.90000,1.10000,0.90000
  2100,'RALLS 1     ',  18.0000,2,   2,  10,   1,1.02116, -35.8821,1.10000,0.90000,1.10000,0.90000
  2101,'SHERMAN     ', 500.0000,1,   2,  11,   1,1.03271, -51.1566,1.10000,0.90000,1.10000,0.90000
  2102,'SHERMAN     ', 161.0000,1,   2,  11,   1,1.03266, -51.9392,1.10000,0.90000,1.10000,0.90000
  2103,'SHERMAN     ',  20.0000,2,   2,  11,   1,1.03271, -51.1566,1.10000,0.90000,1.10000,0.90000
  2104,'SHERMAN     ',  20.0000,2,   2,  11,   1,1.03271, -51.1566,1.10000,0.90000,1.10000,0.90000
  2105,'SHERMAN     ',  20.0000,2,   2,  11,   1,1.03271, -51.1566,1.10000,0.90000,1.10000,0.90000
  2106,'WHITEWRI    ', 161.0000,1,   2,  11,   1,1.01223, -55.0455,1.10000,0.90000,1.10000,0.90000
  2107,'SHERMAN     ', 161.0000,1,   2,  11,   1,1.03064, -52.3056,1.10000,0.90000,1.10000,0.90000
  2108,'ROCHESTE    ', 161.0000,1,   2,  10,   1,1.03547, -48.3700,1.10000,0.90000,1.10000,0.90000
  2109,'BURKBURN    ', 161.0000,1,   2,  11,   1,1.02366, -47.7618,1.10000,0.90000,1.10000,0.90000
  2110,'MUENSTER    ', 161.0000,1,   2,  11,   1,1.03000, -53.4941,1.10000,0.90000,1.10000,0.90000
  2111,'ARCHER C    ', 161.0000,1,   2,  11,   1,1.03247, -48.8515,1.10000,0.90000,1.10000,0.90000
  2112,'PETROLIA    ', 161.0000,1,   2,  11,   1,1.01774, -48.8567,1.10000,0.90000,1.10000,0.90000
  2113,'PARIS 1     ', 500.0000,1,   2,  11,   1,1.03244, -50.1173,1.10000,0.90000,1.10000,0.90000
  2114,'PARIS 1     ', 161.0000,1,   2,  11,   1,1.03173, -50.7837,1.10000,0.90000,1.10000,0.90000
  2115,'PARIS 1     ',  13.8000,2,   2,  11,   1,1.02496, -48.9557,1.10000,0.90000,1.10000,0.90000
  2116,'PARIS 1     ',  13.8000,2,   2,  11,   1,1.02854, -49.5154,1.10000,0.90000,1.10000,0.90000
  2117,'PARIS 1     ',  13.8000,2,   2,  11,   1,1.02348, -48.7754,1.10000,0.90000,1.10000,0.90000
  2118,'PARIS 1     ',  13.8000,2,   2,  11,   1,1.02256, -48.6280,1.10000,0.90000,1.10000,0.90000
  2119,'PARIS 1     ',  13.8000,2,   2,  11,   1,1.02768, -49.3840,1.10000,0.90000,1.10000,0.90000
  2120,'PARIS 1     ',  13.8000,2,   2,  11,   1,1.02301, -48.6857,1.10000,0.90000,1.10000,0.90000
  2121,'BAGWELL     ', 161.0000,1,   2,  11,   1,1.02807, -52.4289,1.10000,0.90000,1.10000,0.90000
  2122,'TELEPHON    ', 161.0000,1,   2,  11,   1,1.02387, -52.5226,1.10000,0.90000,1.10000,0.90000
  2123,'PANHANDL    ', 161.0000,2,   2,  10,   1,1.04039, -35.2600,1.10000,0.90000,1.10000,0.90000
  2124,'VAN ALST    ', 161.0000,1,   2,  11,   1,1.00708, -55.7657,1.10000,0.90000,1.10000,0.90000
  2125,'TIOGA 0     ', 161.0000,1,   2,  11,   1,1.02545, -53.3706,1.10000,0.90000,1.10000,0.90000
  2126,'VALLEY V    ', 161.0000,1,   2,  11,   1,1.02685, -54.4991,1.10000,0.90000,1.10000,0.90000
  2127,'MIAMI 0     ', 500.0000,2,   2,  10,   1,1.05503, -38.8451,1.10000,0.90000,1.10000,0.90000
  2128,'MIAMI 1     ', 161.0000,1,   2,  10,   1,1.04818, -38.1888,1.10000,0.90000,1.10000,0.90000
  2129,'TRENTON     ', 161.0000,1,   2,  11,   1,1.01452, -54.9247,1.10000,0.90000,1.10000,0.90000
  2130,'HASKELL     ', 161.0000,1,   2,  10,   1,1.03458, -48.1886,1.10000,0.90000,1.10000,0.90000
  2131,'HASKELL     ', 115.0000,1,   2,  10,   1,1.03092, -47.8741,1.10000,0.90000,1.10000,0.90000
  2132,'HASKELL     ', 115.0000,1,   2,  10,   1,1.03000, -48.4015,1.10000,0.90000,1.10000,0.90000
  2133,'SAINT JO    ', 161.0000,1,   2,  11,   1,1.02640, -52.9424,1.10000,0.90000,1.10000,0.90000
  3001,'KERRVILL    ', 230.0000,1,   3,  28,   1,1.02271, -64.8419,1.10000,0.90000,1.10000,0.90000
  3002,'KERRVILL    ', 115.0000,1,   3,  28,   1,1.01866, -66.8688,1.10000,0.90000,1.10000,0.90000
  3003,'SWEETWAT    ', 115.0000,1,   3,  27,   1,1.02014, -41.0654,1.10000,0.90000,1.10000,0.90000
  3004,'SWEETWAT    ',  18.0000,1,   3,  27,   1,1.01505, -40.4501,1.10000,0.90000,1.10000,0.90000
  3005,'LEAKEY 0    ', 115.0000,1,   3,  28,   1,1.01440, -74.6808,1.10000,0.90000,1.10000,0.90000
  3006,'HAMLIN 0    ', 115.0000,1,   3,  27,   1,1.02395, -44.2006,1.10000,0.90000,1.10000,0.90000
  3007,'MERKEL 3    ', 115.0000,1,   3,  27,   1,1.02806, -44.0684,1.10000,0.90000,1.10000,0.90000
  3008,'COLEMAN     ', 115.0000,1,   3,  27,   1,1.02389, -51.8500,1.10000,0.90000,1.10000,0.90000
  3009,'SONORA 0    ', 115.0000,1,   3,  28,   1,1.02890, -52.2676,1.10000,0.90000,1.10000,0.90000
  3010,'CAMP WOO    ', 115.0000,1,   3,  28,   1,1.01632, -73.7238,1.10000,0.90000,1.10000,0.90000
  3011,'LLANO 0     ', 115.0000,1,   3,  28,   1,1.00964, -70.5639,1.10000,0.90000,1.10000,0.90000
  3012,'WILLOW C    ', 115.0000,1,   3,  28,   1,0.99932, -71.6762,1.10000,0.90000,1.10000,0.90000
  3013,'ABILENE     ', 115.0000,1,   3,  27,   1,1.03000, -46.5153,1.10000,0.90000,1.10000,0.90000
  3014,'KINGSLAN    ', 115.0000,1,   3,  28,   1,1.02662, -61.1780,1.10000,0.90000,1.10000,0.90000
  3015,'ROSCOE 6    ', 115.0000,1,   3,  27,   1,1.01888, -39.5380,1.10000,0.90000,1.10000,0.90000
  3016,'BLACKWEL    ', 115.0000,1,   3,  27,   1,1.01998, -43.1892,1.10000,0.90000,1.10000,0.90000
  3017,'BLACKWEL    ',  18.0000,2,   3,  27,   1,1.01000, -41.1927,1.10000,0.90000,1.10000,0.90000
  3018,'CHRISTOV    ', 230.0000,1,   3,  27,   1,1.03131, -49.8273,1.10000,0.90000,1.10000,0.90000
  3019,'CHRISTOV    ', 115.0000,1,   3,  27,   1,1.03000, -50.8062,1.10000,0.90000,1.10000,0.90000
  3020,'CHRISTOV    ',  13.8000,2,   3,  27,   1,1.03000, -48.2416,1.10000,0.90000,1.10000,0.90000
  3021,'LUEDERS     ', 115.0000,1,   3,  27,   1,1.02887, -47.0471,1.10000,0.90000,1.10000,0.90000
  3022,'COLORADO    ', 115.0000,1,   3,  27,   1,1.01607, -39.2570,1.10000,0.90000,1.10000,0.90000
  3023,'STAMFORD    ', 115.0000,1,   3,  27,   1,1.03000, -43.9039,1.10000,0.90000,1.10000,0.90000
  3024,'ELDORADO    ', 115.0000,1,   3,  28,   1,1.02829, -51.5260,1.10000,0.90000,1.10000,0.90000
  3025,'SAN SABA    ', 115.0000,1,   3,  28,   1,1.02550, -55.6530,1.10000,0.90000,1.10000,0.90000
  3026,'ABILENE     ', 230.0000,1,   3,  27,   1,1.03991, -46.0970,1.10000,0.90000,1.10000,0.90000
  3027,'ABILENE     ', 115.0000,1,   3,  27,   1,1.02990, -47.8429,1.10000,0.90000,1.10000,0.90000
  3028,'ABILENE     ',  18.0000,2,   3,  27,   1,1.04000, -45.0410,1.10000,0.90000,1.10000,0.90000
  3029,'LOMETA 0    ', 115.0000,1,   3,  28,   1,1.03341, -57.4576,1.10000,0.90000,1.10000,0.90000
  3030,'SAN ANGE    ', 115.0000,1,   3,  27,   1,1.03000, -55.3145,1.10000,0.90000,1.10000,0.90000
  3031,'TUSCOLA     ', 115.0000,1,   3,  27,   1,1.01971, -45.0967,1.10000,0.90000,1.10000,0.90000
  3032,'ABILENE     ', 115.0000,1,   3,  27,   1,1.01735, -45.6955,1.10000,0.90000,1.10000,0.90000
  3033,'SNYDER 1    ', 115.0000,1,   3,  27,   1,1.02035, -38.4659,1.10000,0.90000,1.10000,0.90000
  3034,'SNYDER 1    ',  22.0000,2,   3,  27,   1,1.03000, -35.8278,1.10000,0.90000,1.10000,0.90000
  3035,'CHEROKEE    ', 115.0000,1,   3,  28,   1,1.02629, -55.7368,1.10000,0.90000,1.10000,0.90000
  3036,'RICHLAND    ', 115.0000,1,   3,  28,   1,1.02509, -54.3493,1.10000,0.90000,1.10000,0.90000
  3037,'ROSCOE 2    ', 230.0000,1,   3,  27,   1,1.03842, -41.3435,1.10000,0.90000,1.10000,0.90000
  3038,'ROSCOE 2    ', 115.0000,1,   3,  27,   1,1.02310, -39.7022,1.10000,0.90000,1.10000,0.90000
  3039,'ROSCOE 2    ',  13.8000,2,   3,  27,   1,1.04000, -40.3588,1.10000,0.90000,1.10000,0.90000
  3040,'BALLINGE    ', 115.0000,1,   3,  27,   1,1.01622, -51.3969,1.10000,0.90000,1.10000,0.90000
  3041,'SILVER 0    ', 230.0000,1,   3,  27,   1,1.04081, -42.9672,1.10000,0.90000,1.10000,0.90000
  3042,'SILVER 1    ', 115.0000,1,   3,  27,   1,1.02656, -41.0929,1.10000,0.90000,1.10000,0.90000
  3043,'SILVER 2    ',  13.8000,2,   3,  27,   1,1.04081, -42.9672,1.10000,0.90000,1.10000,0.90000
  3044,'SILVER 3    ',  13.8000,2,   3,  27,   1,1.04081, -42.9672,1.10000,0.90000,1.10000,0.90000
  3045,'SILVER 4    ',  13.8000,2,   3,  27,   1,1.04000, -38.7798,1.10000,0.90000,1.10000,0.90000
  3046,'ROSCOE 5    ', 230.0000,1,   3,  27,   1,1.04172, -44.8949,1.10000,0.90000,1.10000,0.90000
  3047,'ROSCOE 5    ', 115.0000,1,   3,  27,   1,1.03000, -41.1301,1.10000,0.90000,1.10000,0.90000
  3048,'ROSCOE 5    ', 500.0000,2,   3,  27,   1,1.05053, -47.1168,1.10000,0.90000,1.10000,0.90000
  3049,'ANSON 0     ', 115.0000,1,   3,  27,   1,1.02617, -45.1476,1.10000,0.90000,1.10000,0.90000
  3050,'DEL RIO     ', 230.0000,1,   3,  28,   1,1.03000, -57.0671,1.10000,0.90000,1.10000,0.90000
  3051,'DEL RIO     ', 115.0000,1,   3,  28,   1,1.02130, -58.7500,1.10000,0.90000,1.10000,0.90000
  3052,'HUNT 0      ', 115.0000,1,   3,  28,   1,1.01972, -71.5682,1.10000,0.90000,1.10000,0.90000
  3053,'WINGATE     ', 230.0000,1,   3,  27,   1,1.03876, -43.3369,1.10000,0.90000,1.10000,0.90000
  3054,'WINGATE     ', 115.0000,1,   3,  27,   1,1.02964, -44.4676,1.10000,0.90000,1.10000,0.90000
  3055,'WINGATE     ',  13.8000,2,   3,  27,   1,1.04000, -42.2325,1.10000,0.90000,1.10000,0.90000
  3056,'WINGATE     ',  13.8000,2,   3,  27,   1,1.04000, -41.2499,1.10000,0.90000,1.10000,0.90000
  3057,'WINGATE     ',  13.8000,2,   3,  27,   1,1.04000, -41.3105,1.10000,0.90000,1.10000,0.90000
  3058,'STERLING    ', 230.0000,1,   3,  27,   1,1.03859, -42.7027,1.10000,0.90000,1.10000,0.90000
  3059,'STERLING    ', 115.0000,1,   3,  27,   1,1.02740, -41.3378,1.10000,0.90000,1.10000,0.90000
  3060,'STERLING    ',  18.0000,2,   3,  27,   1,1.04000, -39.8110,1.10000,0.90000,1.10000,0.90000
  3061,'STERLING    ',  18.0000,2,   3,  27,   1,1.04000, -40.6384,1.10000,0.90000,1.10000,0.90000
  3062,'STERLING    ',  18.0000,2,   3,  27,   1,1.04000, -41.6608,1.10000,0.90000,1.10000,0.90000
  3063,'STERLING    ',  18.0000,2,   3,  27,   1,1.04000, -41.2199,1.10000,0.90000,1.10000,0.90000
  3064,'ROSCOE 4    ', 115.0000,1,   3,  27,   1,1.02501, -40.7220,1.10000,0.90000,1.10000,0.90000
  3065,'ROSCOE 4    ',  18.0000,1,   3,  27,   1,1.01263, -38.9705,1.10000,0.90000,1.10000,0.90000
  3066,'BRADY 0     ', 115.0000,1,   3,  28,   1,1.02519, -55.5900,1.10000,0.90000,1.10000,0.90000
  3067,'TRENT 1     ', 115.0000,1,   3,  27,   1,1.02922, -42.0464,1.10000,0.90000,1.10000,0.90000
  3068,'TRENT 1     ',  20.0000,2,   3,  27,   1,1.04000, -40.9420,1.10000,0.90000,1.10000,0.90000
  3069,'OVALO 0     ', 115.0000,1,   3,  27,   1,1.02009, -47.1963,1.10000,0.90000,1.10000,0.90000
  3070,'NOLAN 0     ', 115.0000,1,   3,  27,   1,1.02101, -42.9111,1.10000,0.90000,1.10000,0.90000
  3071,'NOLAN 1     ',  24.0000,2,   3,  27,   1,1.00672, -41.1269,1.10000,0.90000,1.10000,0.90000
  3072,'MILES 0     ', 115.0000,1,   3,  27,   1,1.02492, -54.2590,1.10000,0.90000,1.10000,0.90000
  3073,'BRACKETT    ', 115.0000,1,   3,  28,   1,1.00942, -74.4530,1.10000,0.90000,1.10000,0.90000
  3074,'BRACKETT    ',  13.8000,1,   3,  28,   1,1.00126, -73.4799,1.10000,0.90000,1.10000,0.90000
  3075,'MASON 0     ', 115.0000,1,   3,  28,   1,1.02558, -55.0043,1.10000,0.90000,1.10000,0.90000
  3076,'BRACKETT    ', 115.0000,1,   3,  28,   1,1.01188, -74.3319,1.10000,0.90000,1.10000,0.90000
  3077,'ABILENE     ', 115.0000,1,   3,  27,   1,1.01850, -46.2527,1.10000,0.90000,1.10000,0.90000
  3078,'HERMLEIG    ', 230.0000,1,   3,  27,   1,1.03795, -41.3197,1.10000,0.90000,1.10000,0.90000
  3079,'HERMLEIG    ', 161.0000,1,   3,  27,   1,1.03462, -40.8150,1.10000,0.90000,1.10000,0.90000
  3080,'HERMLEIG    ', 115.0000,1,   3,  27,   1,1.02571, -40.0157,1.10000,0.90000,1.10000,0.90000
  3081,'HERMLEIG    ',  20.0000,2,   3,  27,   1,1.04000, -39.0067,1.10000,0.90000,1.10000,0.90000
  3082,'MERKEL 1    ', 230.0000,1,   3,  27,   1,1.03582, -43.4630,1.10000,0.90000,1.10000,0.90000
  3083,'MERKEL 1    ', 115.0000,1,   3,  27,   1,1.02852, -43.4383,1.10000,0.90000,1.10000,0.90000
  3084,'MERKEL 1    ',  13.8000,2,   3,  27,   1,1.00133, -39.7206,1.10000,0.90000,1.10000,0.90000
  3085,'LORAINE     ', 115.0000,1,   3,  27,   1,1.01846, -39.1203,1.10000,0.90000,1.10000,0.90000
  3086,'LORAINE     ',  13.2000,1,   3,  27,   1,1.00689, -37.4685,1.10000,0.90000,1.10000,0.90000
  3087,'LORAINE     ',  13.2000,1,   3,  27,   1,1.00752, -36.9451,1.10000,0.90000,1.10000,0.90000
  3088,'ABILENE     ', 230.0000,1,   3,  27,   1,1.03769, -45.3453,1.10000,0.90000,1.10000,0.90000
  3089,'ABILENE     ', 161.0000,1,   3,  27,   1,1.02961, -47.5546,1.10000,0.90000,1.10000,0.90000
  3090,'ABILENE     ', 161.0000,1,   3,  27,   1,1.02547, -48.0282,1.10000,0.90000,1.10000,0.90000
  3091,'ABILENE     ', 115.0000,1,   3,  27,   1,1.02000, -48.6740,1.10000,0.90000,1.10000,0.90000
  3092,'ABILENE     ',  13.8000,2,   3,  27,   1,1.04000, -42.7528,1.10000,0.90000,1.10000,0.90000
  3093,'ROCKSPRI    ', 115.0000,1,   3,  28,   1,1.01861, -73.0314,1.10000,0.90000,1.10000,0.90000
  3094,'MERKEL 2    ', 115.0000,1,   3,  27,   1,1.02554, -43.7496,1.10000,0.90000,1.10000,0.90000
  3095,'MERKEL 2    ',  18.0000,2,   3,  27,   1,1.04000, -41.3781,1.10000,0.90000,1.10000,0.90000
  3096,'FLUVANNA    ', 230.0000,1,   3,  27,   1,1.03626, -37.9845,1.10000,0.90000,1.10000,0.90000
  3097,'FLUVANNA    ', 115.0000,1,   3,  27,   1,1.03419, -37.6133,1.10000,0.90000,1.10000,0.90000
  3098,'FLUVANNA    ',  13.8000,2,   3,  27,   1,1.04000, -34.6966,1.10000,0.90000,1.10000,0.90000
  3099,'DYESS AF    ', 115.0000,1,   3,  27,   1,1.01702, -46.3650,1.10000,0.90000,1.10000,0.90000
  3100,'HAWLEY 0    ', 115.0000,1,   3,  27,   1,1.01477, -48.1718,1.10000,0.90000,1.10000,0.90000
  3101,'BUCHANAN    ', 115.0000,1,   3,  28,   1,1.02509, -56.1148,1.10000,0.90000,1.10000,0.90000
  3102,'ABILENE     ', 115.0000,1,   3,  27,   1,1.01819, -48.6700,1.10000,0.90000,1.10000,0.90000
  3103,'SWEETWAT    ', 115.0000,1,   3,  27,   1,1.01788, -42.4447,1.10000,0.90000,1.10000,0.90000
  3104,'BUCHANAN    ', 115.0000,1,   3,  28,   1,1.02149, -55.6102,1.10000,0.90000,1.10000,0.90000
  3105,'BUCHANAN    ',  13.2000,1,   3,  28,   1,1.02213, -54.6344,1.10000,0.90000,1.10000,0.90000
  3106,'BUCHANAN    ',  13.2000,3,   3,  28,   1,1.00000, -51.0582,1.10000,0.90000,1.10000,0.90000
  3107,'INGRAM 0    ', 115.0000,1,   3,  28,   1,1.01716, -69.0569,1.10000,0.90000,1.10000,0.90000
  3108,'KEMPNER     ', 115.0000,1,   3,  28,   1,1.01946, -59.7103,1.10000,0.90000,1.10000,0.90000
  3109,'FLUVANNA    ', 115.0000,1,   3,  27,   1,1.03317, -37.3294,1.10000,0.90000,1.10000,0.90000
  3110,'FLUVANNA    ',  13.8000,1,   3,  27,   1,1.03995, -35.6707,1.10000,0.90000,1.10000,0.90000
  3111,'STERLING    ', 115.0000,1,   3,  27,   1,1.02503, -40.5612,1.10000,0.90000,1.10000,0.90000
  3112,'STERLING    ',  18.0000,1,   3,  27,   1,1.01358, -38.9351,1.10000,0.90000,1.10000,0.90000
  3113,'STERLING    ',  18.0000,1,   3,  27,   1,1.01358, -38.9351,1.10000,0.90000,1.10000,0.90000
  3114,'SAN ANGE    ', 115.0000,1,   3,  27,   1,1.02334, -52.8601,1.10000,0.90000,1.10000,0.90000
  3115,'ROTAN 0     ', 115.0000,1,   3,  27,   1,1.02483, -40.9577,1.10000,0.90000,1.10000,0.90000
  3116,'SYNDER 0    ', 115.0000,1,   3,  27,   1,1.01481, -38.4457,1.10000,0.90000,1.10000,0.90000
  3117,'SYNDER 1    ',  13.8000,1,   3,  27,   1,1.00485, -37.2763,1.10000,0.90000,1.10000,0.90000
  3118,'SYNDER 2    ',  13.8000,2,   3,  27,   1,1.00219, -36.8868,1.10000,0.90000,1.10000,0.90000
  3119,'BRACKETT    ', 115.0000,1,   3,  28,   1,1.02906, -74.3070,1.10000,0.90000,1.10000,0.90000
  3120,'BRACKETT    ',  13.8000,1,   3,  28,   1,1.02924, -73.8665,1.10000,0.90000,1.10000,0.90000
  3121,'ROSCOE 1    ', 115.0000,1,   3,  27,   1,1.01961, -39.4713,1.10000,0.90000,1.10000,0.90000
  3122,'ROSCOE 1    ',  18.0000,2,   3,  27,   1,1.00000, -36.0347,1.10000,0.90000,1.10000,0.90000
  3123,'UVALDE 0    ', 115.0000,1,   3,  28,   1,1.00810, -75.7601,1.10000,0.90000,1.10000,0.90000
  3124,'FREDERIC    ', 115.0000,1,   3,  28,   1,1.03000, -68.1795,1.10000,0.90000,1.10000,0.90000
  3125,'ABILENE     ', 115.0000,1,   3,  27,   1,1.01166, -49.0874,1.10000,0.90000,1.10000,0.90000
  3126,'SABINAL     ', 115.0000,1,   3,  28,   1,1.02083, -76.4893,1.10000,0.90000,1.10000,0.90000
  3127,'SWEETWAT    ', 115.0000,2,   3,  27,   1,1.01855, -39.9880,1.10000,0.90000,1.10000,0.90000
  3128,'LORAINE     ', 115.0000,1,   3,  27,   1,1.01817, -39.2502,1.10000,0.90000,1.10000,0.90000
  3129,'ROSCOE 3    ', 115.0000,2,   3,  27,   1,1.02357, -39.6353,1.10000,0.90000,1.10000,0.90000
  3130,'SAN ANGE    ', 115.0000,1,   3,  27,   1,1.02258, -44.2047,1.10000,0.90000,1.10000,0.90000
  3131,'TUSOCOLA    ', 115.0000,2,   3,  27,   1,1.02000, -43.4247,1.10000,0.90000,1.10000,0.90000
  3132,'EDEN 0      ', 115.0000,1,   3,  28,   1,1.02482, -54.5807,1.10000,0.90000,1.10000,0.90000
  3133,'SNYDER 2    ', 230.0000,2,   3,  27,   1,1.03449, -39.1475,1.10000,0.90000,1.10000,0.90000
  3134,'SNYDER 2    ', 161.0000,1,   3,  27,   1,1.03360, -40.0685,1.10000,0.90000,1.10000,0.90000
  3135,'SNYDER 2    ', 161.0000,1,   3,  27,   1,1.02552, -39.3966,1.10000,0.90000,1.10000,0.90000
  3136,'SNYDER 2    ', 115.0000,1,   3,  27,   1,1.01758, -38.7141,1.10000,0.90000,1.10000,0.90000
  3137,'SWEETWAT    ', 115.0000,1,   3,  27,   1,1.02997, -43.5629,1.10000,0.90000,1.10000,0.90000
  3138,'MENARD 0    ', 115.0000,1,   3,  28,   1,1.02841, -54.8596,1.10000,0.90000,1.10000,0.90000
  3139,'WINTERS     ', 115.0000,1,   3,  27,   1,1.01335, -48.2324,1.10000,0.90000,1.10000,0.90000
  3140,'GOLDSBOR    ', 115.0000,1,   3,  27,   1,1.01970, -47.5082,1.10000,0.90000,1.10000,0.90000
  3141,'SWEETWAT    ', 115.0000,1,   3,  27,   1,1.02098, -40.8015,1.10000,0.90000,1.10000,0.90000
  3142,'GOODFELL    ', 115.0000,1,   3,  27,   1,1.03000, -55.0001,1.10000,0.90000,1.10000,0.90000
  3143,'SANTA AN    ', 115.0000,1,   3,  28,   1,1.03000, -53.1701,1.10000,0.90000,1.10000,0.90000
  3144,'ROWENA 0    ', 115.0000,1,   3,  28,   1,1.02652, -54.0145,1.10000,0.90000,1.10000,0.90000
  3145,'TRENT 2     ', 115.0000,1,   3,  27,   1,1.02397, -43.1051,1.10000,0.90000,1.10000,0.90000
  3146,'JUNCTION    ', 115.0000,1,   3,  28,   1,1.03000, -53.7996,1.10000,0.90000,1.10000,0.90000
  3147,'LAMPASAS    ', 115.0000,1,   3,  28,   1,1.03000, -58.8130,1.10000,0.90000,1.10000,0.90000
  4002,'LAUGHLIN    ', 115.0000,1,   4,  20,   1,1.02257, -74.4086,1.10000,0.90000,1.10000,0.90000
  4003,'EDINBURG    ', 115.0000,1,   4,  19,   1,1.02290,-105.3011,1.10000,0.90000,1.10000,0.90000
  4004,'LAREDO 7    ', 230.0000,1,   4,  20,   1,1.02697, -80.1635,1.10000,0.90000,1.10000,0.90000
  4005,'LAREDO 7    ', 115.0000,1,   4,  20,   1,1.03000, -83.1590,1.10000,0.90000,1.10000,0.90000
  4006,'BRUNI 2     ', 115.0000,1,   4,  20,   1,1.02916, -81.1240,1.10000,0.90000,1.10000,0.90000
  4007,'MCALLEN     ', 115.0000,1,   4,  19,   1,1.01669,-106.8177,1.10000,0.90000,1.10000,0.90000
  4008,'POTEET 0    ', 115.0000,1,   4,  20,   1,1.01688, -65.4750,1.10000,0.90000,1.10000,0.90000
  4009,'SARITA 3    ', 115.0000,1,   4,  21,   1,1.02786, -89.2664,1.10000,0.90000,1.10000,0.90000
  4010,'SARITA 3    ',  20.0000,2,   4,  21,   1,1.03000, -88.1759,1.10000,0.90000,1.10000,0.90000
  4011,'HEBBRONV    ', 115.0000,1,   4,  19,   1,1.02374, -84.4696,1.10000,0.90000,1.10000,0.90000
  4012,'PROGRESO    ', 115.0000,1,   4,  19,   1,1.03000,-104.3135,1.10000,0.90000,1.10000,0.90000
  4013,'EDINBURG    ', 115.0000,1,   4,  19,   1,1.02124,-105.9518,1.10000,0.90000,1.10000,0.90000
  4014,'EAGLE PA    ', 230.0000,1,   4,  20,   1,1.02683, -74.4790,1.10000,0.90000,1.10000,0.90000
  4015,'EAGLE PA    ', 115.0000,1,   4,  20,   1,1.03000, -75.5185,1.10000,0.90000,1.10000,0.90000
  4016,'CHARLOTT    ', 115.0000,1,   4,  20,   1,1.02213, -65.5660,1.10000,0.90000,1.10000,0.90000
  4017,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.02494, -86.7609,1.10000,0.90000,1.10000,0.90000
  4018,'WOODSBOR    ', 115.0000,1,   4,  21,   1,1.00537, -78.5576,1.10000,0.90000,1.10000,0.90000
  4019,'MERCEDES    ', 115.0000,1,   4,  19,   1,1.01481,-103.7511,1.10000,0.90000,1.10000,0.90000
  4020,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01124, -86.8694,1.10000,0.90000,1.10000,0.90000
  4021,'EDCOUCH     ', 115.0000,1,   4,  19,   1,1.02001,-104.0807,1.10000,0.90000,1.10000,0.90000
  4022,'ENCINAL     ', 115.0000,1,   4,  20,   1,1.01849, -81.0113,1.10000,0.90000,1.10000,0.90000
  4023,'MOORE 0     ', 115.0000,1,   4,  20,   1,1.02071, -65.3201,1.10000,0.90000,1.10000,0.90000
  4024,'CHRISTIN    ', 230.0000,1,   4,  20,   1,1.02775, -64.1833,1.10000,0.90000,1.10000,0.90000
  4025,'CHRISTIN    ', 115.0000,1,   4,  20,   1,1.02576, -65.2042,1.10000,0.90000,1.10000,0.90000
  4026,'CHRISTIN    ',  13.8000,2,   4,  20,   1,1.03000, -61.9692,1.10000,0.90000,1.10000,0.90000
  4027,'MCALLEN     ', 115.0000,1,   4,  19,   1,1.02454,-106.4542,1.10000,0.90000,1.10000,0.90000
  4028,'FANNIN 0    ', 230.0000,1,   4,  21,   1,1.01182, -57.9440,1.10000,0.90000,1.10000,0.90000
  4029,'FANNIN 1    ', 115.0000,1,   4,  21,   1,1.01262, -59.6163,1.10000,0.90000,1.10000,0.90000
  4030,'FANNIN 2    ',  13.8000,3,   4,  21,   1,1.01000, -56.4150,1.10000,0.90000,1.10000,0.90000
  4031,'SAN YGNA    ', 115.0000,1,   4,  20,   1,1.02320, -85.2014,1.10000,0.90000,1.10000,0.90000
  4032,'KINGSVIL    ', 115.0000,1,   4,  21,   1,1.01156, -90.5887,1.10000,0.90000,1.10000,0.90000
  4033,'LAREDO 6    ', 115.0000,1,   4,  20,   1,1.01587, -84.0472,1.10000,0.90000,1.10000,0.90000
  4034,'HIDALGO     ', 115.0000,1,   4,  19,   1,1.01643,-105.5755,1.10000,0.90000,1.10000,0.90000
  4035,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01000, -85.1320,1.10000,0.90000,1.10000,0.90000
  4036,'CRYSTAL     ', 115.0000,1,   4,  20,   1,1.00976, -73.4585,1.10000,0.90000,1.10000,0.90000
  4037,'SINTON 0    ', 115.0000,1,   4,  21,   1,1.02016, -80.0627,1.10000,0.90000,1.10000,0.90000
  4038,'BEEVILLE    ', 115.0000,1,   4,  21,   1,1.00027, -73.3775,1.10000,0.90000,1.10000,0.90000
  4039,'MISSION     ', 230.0000,1,   4,  19,   1,1.02330, -97.9443,1.10000,0.90000,1.10000,0.90000
  4040,'MISSION     ', 115.0000,1,   4,  19,   1,1.03000,-100.6639,1.10000,0.90000,1.10000,0.90000
  4041,'SAN JUAN    ', 230.0000,1,   4,  19,   1,1.02101,-100.9794,1.10000,0.90000,1.10000,0.90000
  4042,'SAN JUAN    ', 115.0000,1,   4,  19,   1,1.02658,-104.4354,1.10000,0.90000,1.10000,0.90000
  4043,'FALCON H    ', 115.0000,1,   4,  19,   1,1.01356, -88.6844,1.10000,0.90000,1.10000,0.90000
  4044,'FALCON H    ', 115.0000,1,   4,  19,   1,1.01512, -88.6066,1.10000,0.90000,1.10000,0.90000
  4045,'FALCON H    ',  13.8000,1,   4,  19,   1,1.01997, -86.5626,1.10000,0.90000,1.10000,0.90000
  4046,'FALCON H    ',  13.8000,1,   4,  19,   1,1.01997, -88.0013,1.10000,0.90000,1.10000,0.90000
  4047,'FALCON H    ',  13.8000,2,   4,  19,   1,1.02000, -85.5842,1.10000,0.90000,1.10000,0.90000
  4048,'LA JOYA     ', 115.0000,1,   4,  19,   1,1.01256,-100.8179,1.10000,0.90000,1.10000,0.90000
  4049,'SEBASTIA    ', 115.0000,1,   4,  19,   1,1.02038,-100.0882,1.10000,0.90000,1.10000,0.90000
  4050,'SEBASTIA    ',  13.8000,2,   4,  19,   1,1.00987, -98.7785,1.10000,0.90000,1.10000,0.90000
  4051,'BISHOP 0    ', 115.0000,1,   4,  21,   1,1.01424, -89.5347,1.10000,0.90000,1.10000,0.90000
  4052,'BISHOP 1    ',  18.0000,2,   4,  21,   1,1.01424, -89.5347,1.10000,0.90000,1.10000,0.90000
  4053,'ARMSTRON    ', 115.0000,1,   4,  19,   1,1.02564, -91.8188,1.10000,0.90000,1.10000,0.90000
  4054,'SKIDMORE    ', 115.0000,1,   4,  21,   1,1.00882, -77.0065,1.10000,0.90000,1.10000,0.90000
  4055,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01232, -84.9227,1.10000,0.90000,1.10000,0.90000
  4056,'GREGORY     ', 230.0000,1,   4,  21,   1,1.02234, -80.1031,1.10000,0.90000,1.10000,0.90000
  4057,'GREGORY     ', 115.0000,1,   4,  21,   1,1.01702, -83.1435,1.10000,0.90000,1.10000,0.90000
  4058,'GREGORY     ',  13.8000,2,   4,  21,   1,1.03000, -78.7415,1.10000,0.90000,1.10000,0.90000
  4059,'GREGORY     ',  13.8000,2,   4,  21,   1,1.03000, -78.9587,1.10000,0.90000,1.10000,0.90000
  4060,'GREGORY     ',  13.8000,2,   4,  21,   1,1.03000, -78.1347,1.10000,0.90000,1.10000,0.90000
  4061,'GREGORY     ',  13.8000,2,   4,  21,   1,1.03000, -78.4976,1.10000,0.90000,1.10000,0.90000
  4062,'GREGORY     ',  13.8000,2,   4,  21,   1,1.03000, -78.0982,1.10000,0.90000,1.10000,0.90000
  4063,'GREGORY     ',  13.8000,2,   4,  21,   1,1.03000, -78.4654,1.10000,0.90000,1.10000,0.90000
  4064,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01228, -84.5823,1.10000,0.90000,1.10000,0.90000
  4065,'CORPUS C    ',  18.0000,2,   4,  21,   1,1.01228, -84.5823,1.10000,0.90000,1.10000,0.90000
  4066,'WESLACO     ', 115.0000,1,   4,  19,   1,1.03000,-105.7211,1.10000,0.90000,1.10000,0.90000
  4067,'HARLINGE    ', 115.0000,1,   4,  19,   1,1.01604,-102.1712,1.10000,0.90000,1.10000,0.90000
  4068,'ELSA 0      ', 115.0000,1,   4,  19,   1,1.02896,-105.7087,1.10000,0.90000,1.10000,0.90000
  4069,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01323, -84.8160,1.10000,0.90000,1.10000,0.90000
  4070,'BROWNSVI    ', 230.0000,1,   4,  19,   1,1.01874, -94.1197,1.10000,0.90000,1.10000,0.90000
  4071,'BROWNSVI    ', 115.0000,1,   4,  19,   1,1.01126, -96.6381,1.10000,0.90000,1.10000,0.90000
  4072,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01617, -85.1123,1.10000,0.90000,1.10000,0.90000
  4073,'MISSION     ', 230.0000,1,   4,  19,   1,1.02271, -98.0663,1.10000,0.90000,1.10000,0.90000
  4074,'MISSION     ', 115.0000,1,   4,  19,   1,1.02842, -99.9613,1.10000,0.90000,1.10000,0.90000
  4075,'MISSION     ',  24.0000,2,   4,  19,   1,1.02271, -98.0663,1.10000,0.90000,1.10000,0.90000
  4076,'MISSION     ',  24.0000,2,   4,  19,   1,1.02271, -98.0663,1.10000,0.90000,1.10000,0.90000
  4077,'MISSION     ',  24.0000,2,   4,  19,   1,1.02271, -98.0663,1.10000,0.90000,1.10000,0.90000
  4078,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01179, -85.1825,1.10000,0.90000,1.10000,0.90000
  4079,'MISSION     ', 115.0000,1,   4,  19,   1,1.02158,-103.1413,1.10000,0.90000,1.10000,0.90000
  4080,'CORPUS C    ', 230.0000,1,   4,  21,   1,1.03225, -86.1132,1.10000,0.90000,1.10000,0.90000
  4081,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.02665, -86.6377,1.10000,0.90000,1.10000,0.90000
  4082,'CORPUS C    ',  13.8000,2,   4,  21,   1,1.04000, -84.1536,1.10000,0.90000,1.10000,0.90000
  4083,'CORPUS C    ',  13.8000,2,   4,  21,   1,1.04000, -84.3087,1.10000,0.90000,1.10000,0.90000
  4084,'CORPUS C    ',  13.8000,2,   4,  21,   1,1.04000, -85.1306,1.10000,0.90000,1.10000,0.90000
  4085,'CORPUS C    ',  13.8000,2,   4,  21,   1,1.04000, -83.7520,1.10000,0.90000,1.10000,0.90000
  4086,'RIO HOND    ', 115.0000,1,   4,  19,   1,1.03000,-100.2905,1.10000,0.90000,1.10000,0.90000
  4087,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.03000, -86.6768,1.10000,0.90000,1.10000,0.90000
  4088,'PHARR 0     ', 115.0000,1,   4,  19,   1,1.03000,-106.0409,1.10000,0.90000,1.10000,0.90000
  4089,'SANTA RO    ', 115.0000,1,   4,  19,   1,1.01854,-103.4076,1.10000,0.90000,1.10000,0.90000
  4090,'SANTA RO    ',  13.8000,2,   4,  19,   1,1.01854,-103.4076,1.10000,0.90000,1.10000,0.90000
  4091,'SANTA RO    ',  13.8000,2,   4,  19,   1,1.01854,-103.4076,1.10000,0.90000,1.10000,0.90000
  4092,'SANTA RO    ',  13.8000,2,   4,  19,   1,1.01854,-103.4076,1.10000,0.90000,1.10000,0.90000
  4093,'SANTA RO    ',  13.8000,2,   4,  19,   1,1.01854,-103.4076,1.10000,0.90000,1.10000,0.90000
  4094,'SANTA RO    ',  13.8000,2,   4,  19,   1,1.01854,-103.4076,1.10000,0.90000,1.10000,0.90000
  4095,'SANTA RO    ',  13.8000,2,   4,  19,   1,1.01854,-103.4076,1.10000,0.90000,1.10000,0.90000
  4096,'SANTA RO    ',  13.8000,2,   4,  19,   1,1.01854,-103.4076,1.10000,0.90000,1.10000,0.90000
  4097,'SANTA RO    ',  13.8000,2,   4,  19,   1,1.01854,-103.4076,1.10000,0.90000,1.10000,0.90000
  4098,'SANTA RO    ',  13.8000,2,   4,  19,   1,1.01854,-103.4076,1.10000,0.90000,1.10000,0.90000
  4099,'ODEM 0      ', 115.0000,1,   4,  21,   1,1.01098, -84.2385,1.10000,0.90000,1.10000,0.90000
  4100,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01485, -85.0964,1.10000,0.90000,1.10000,0.90000
  4101,'LAREDO 3    ', 115.0000,1,   4,  20,   1,1.01454, -83.9722,1.10000,0.90000,1.10000,0.90000
  4102,'OLMITO 0    ', 115.0000,1,   4,  19,   1,1.02151, -98.9103,1.10000,0.90000,1.10000,0.90000
  4103,'EDINBURG    ', 115.0000,1,   4,  19,   1,1.03000,-106.1416,1.10000,0.90000,1.10000,0.90000
  4104,'TAFT 2 0    ', 115.0000,1,   4,  21,   1,1.01288, -84.0653,1.10000,0.90000,1.10000,0.90000
  4105,'TAFT 2 1    ',  18.0000,2,   4,  21,   1,1.01000, -82.6758,1.10000,0.90000,1.10000,0.90000
  4106,'PORT ISA    ', 115.0000,1,   4,  19,   1,1.01355, -98.0555,1.10000,0.90000,1.10000,0.90000
  4107,'DONNA 0     ', 115.0000,1,   4,  19,   1,1.02678,-105.2676,1.10000,0.90000,1.10000,0.90000
  4108,'INGLESID    ', 115.0000,1,   4,  21,   1,1.01600, -83.4553,1.10000,0.90000,1.10000,0.90000
  4109,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01027, -86.4315,1.10000,0.90000,1.10000,0.90000
  4110,'LOS FRES    ', 115.0000,1,   4,  19,   1,1.02260,-101.3465,1.10000,0.90000,1.10000,0.90000
  4111,'HARLINGE    ', 115.0000,1,   4,  19,   1,1.01762,-103.5653,1.10000,0.90000,1.10000,0.90000
  4112,'RIVIERA     ', 115.0000,1,   4,  21,   1,1.02659, -92.4250,1.10000,0.90000,1.10000,0.90000
  4113,'LAREDO 1    ', 230.0000,1,   4,  20,   1,1.02736, -81.6720,1.10000,0.90000,1.10000,0.90000
  4114,'LAREDO 1    ', 115.0000,1,   4,  20,   1,1.02215, -83.0495,1.10000,0.90000,1.10000,0.90000
  4115,'LAREDO 1    ',  13.8000,2,   4,  20,   1,1.04000, -80.5388,1.10000,0.90000,1.10000,0.90000
  4116,'LAREDO 1    ',  13.8000,2,   4,  20,   1,1.04000, -80.4857,1.10000,0.90000,1.10000,0.90000
  4117,'JOURDANT    ', 115.0000,1,   4,  20,   1,1.02392, -65.6532,1.10000,0.90000,1.10000,0.90000
  4118,'GEORGE W    ', 115.0000,1,   4,  21,   1,1.01141, -87.7505,1.10000,0.90000,1.10000,0.90000
  4119,'ROMA 0      ', 115.0000,1,   4,  19,   1,1.01106, -89.6727,1.10000,0.90000,1.10000,0.90000
  4120,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01332, -85.1866,1.10000,0.90000,1.10000,0.90000
  4121,'SANTA MA    ', 115.0000,1,   4,  19,   1,1.03000,-104.2369,1.10000,0.90000,1.10000,0.90000
  4122,'MCALLEN     ', 115.0000,1,   4,  19,   1,1.02558,-106.0758,1.10000,0.90000,1.10000,0.90000
  4123,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01493, -86.8879,1.10000,0.90000,1.10000,0.90000
  4124,'FALFURRI    ', 115.0000,1,   4,  19,   1,1.02251, -98.2909,1.10000,0.90000,1.10000,0.90000
  4125,'PETTUS 0    ', 115.0000,1,   4,  21,   1,0.99903, -68.6546,1.10000,0.90000,1.10000,0.90000
  4126,'BROWNSVI    ', 115.0000,1,   4,  19,   1,1.01781, -97.5555,1.10000,0.90000,1.10000,0.90000
  4127,'ALICE 0     ', 115.0000,1,   4,  21,   1,1.03000, -90.2862,1.10000,0.90000,1.10000,0.90000
  4128,'RIO GRAN    ', 115.0000,1,   4,  19,   1,1.03000,-103.3571,1.10000,0.90000,1.10000,0.90000
  4129,'PREMONT     ', 115.0000,1,   4,  20,   1,1.03436, -85.4781,1.10000,0.90000,1.10000,0.90000
  4130,'FREER 0     ', 115.0000,1,   4,  20,   1,1.03000, -86.6368,1.10000,0.90000,1.10000,0.90000
  4131,'PEARSALL    ', 230.0000,1,   4,  20,   1,1.03000, -68.6057,1.10000,0.90000,1.10000,0.90000
  4132,'PEARSALL    ', 115.0000,1,   4,  20,   1,1.02755, -69.6036,1.10000,0.90000,1.10000,0.90000
  4133,'PEARSALL    ',  20.0000,2,   4,  20,   1,1.03000, -68.6057,1.10000,0.90000,1.10000,0.90000
  4134,'PEARSALL    ',  20.0000,2,   4,  20,   1,1.03000, -68.6057,1.10000,0.90000,1.10000,0.90000
  4135,'PEARSALL    ',  20.0000,2,   4,  20,   1,1.03000, -68.6057,1.10000,0.90000,1.10000,0.90000
  4136,'PEARSALL    ',  20.0000,2,   4,  20,   1,1.03000, -68.6057,1.10000,0.90000,1.10000,0.90000
  4137,'PEARSALL    ',  20.0000,2,   4,  20,   1,1.03000, -68.6057,1.10000,0.90000,1.10000,0.90000
  4138,'PEARSALL    ',  20.0000,2,   4,  20,   1,1.03000, -68.6057,1.10000,0.90000,1.10000,0.90000
  4139,'SANDIA 0    ', 115.0000,1,   4,  21,   1,1.01110, -87.2072,1.10000,0.90000,1.10000,0.90000
  4140,'SARITA 1    ', 230.0000,1,   4,  21,   1,1.03308, -87.7927,1.10000,0.90000,1.10000,0.90000
  4141,'SARITA 1    ', 115.0000,1,   4,  21,   1,1.03000, -90.3603,1.10000,0.90000,1.10000,0.90000
  4142,'SARITA 1    ',  13.8000,2,   4,  21,   1,1.04000, -86.9925,1.10000,0.90000,1.10000,0.90000
  4143,'DILLEY 0    ', 115.0000,1,   4,  20,   1,1.01459, -72.2790,1.10000,0.90000,1.10000,0.90000
  4144,'ORANGE G    ', 115.0000,1,   4,  21,   1,1.01473, -88.3137,1.10000,0.90000,1.10000,0.90000
  4145,'PORTLAND    ', 115.0000,1,   4,  21,   1,1.01308, -84.2744,1.10000,0.90000,1.10000,0.90000
  4146,'LAREDO 4    ', 230.0000,1,   4,  20,   1,1.02416, -82.0135,1.10000,0.90000,1.10000,0.90000
  4147,'LAREDO 4    ', 115.0000,1,   4,  20,   1,1.02842, -83.3828,1.10000,0.90000,1.10000,0.90000
  4148,'THREE RI    ', 115.0000,1,   4,  20,   1,1.01517, -87.9980,1.10000,0.90000,1.10000,0.90000
  4149,'ROCKPORT    ', 115.0000,1,   4,  21,   1,0.99126, -76.7286,1.10000,0.90000,1.10000,0.90000
  4150,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01306, -85.6490,1.10000,0.90000,1.10000,0.90000
  4151,'ARMSTRON    ', 230.0000,1,   4,  21,   1,1.03208, -89.9342,1.10000,0.90000,1.10000,0.90000
  4152,'ARMSTRON    ', 115.0000,1,   4,  21,   1,1.02813, -90.1393,1.10000,0.90000,1.10000,0.90000
  4153,'ARMSTRON    ',  18.0000,2,   4,  21,   1,1.04000, -89.2460,1.10000,0.90000,1.10000,0.90000
  4154,'PENITAS     ', 115.0000,1,   4,  19,   1,1.01098,-102.0939,1.10000,0.90000,1.10000,0.90000
  4155,'SULLIVAN    ', 115.0000,1,   4,  19,   1,1.01376,-100.2248,1.10000,0.90000,1.10000,0.90000
  4156,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01622, -86.3407,1.10000,0.90000,1.10000,0.90000
  4157,'MISSION     ', 115.0000,1,   4,  19,   1,1.02106,-104.9332,1.10000,0.90000,1.10000,0.90000
  4158,'CORPUS C    ', 230.0000,1,   4,  21,   1,1.02288, -82.4706,1.10000,0.90000,1.10000,0.90000
  4159,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01771, -84.5023,1.10000,0.90000,1.10000,0.90000
  4160,'CORPUS C    ',  13.8000,2,   4,  21,   1,1.03000, -81.6976,1.10000,0.90000,1.10000,0.90000
  4161,'CORPUS C    ',  13.8000,2,   4,  21,   1,1.03000, -80.5631,1.10000,0.90000,1.10000,0.90000
  4162,'CORPUS C    ',  13.8000,2,   4,  21,   1,1.03000, -80.5897,1.10000,0.90000,1.10000,0.90000
  4163,'CORPUS C    ',  13.8000,2,   4,  21,   1,1.02288, -82.4706,1.10000,0.90000,1.10000,0.90000
  4164,'GRULLA 0    ', 115.0000,1,   4,  19,   1,1.01177, -98.8088,1.10000,0.90000,1.10000,0.90000
  4165,'SARITA 2    ', 115.0000,1,   4,  21,   1,1.02644, -89.0757,1.10000,0.90000,1.10000,0.90000
  4166,'SARITA 2    ',  13.8000,2,   4,  21,   1,1.01358, -87.5868,1.10000,0.90000,1.10000,0.90000
  4167,'HARGILL     ', 115.0000,1,   4,  19,   1,1.02394,-104.3104,1.10000,0.90000,1.10000,0.90000
  4168,'CORPUS C    ', 115.0000,1,   4,  21,   1,1.01708, -84.6519,1.10000,0.90000,1.10000,0.90000
  4169,'MATHIS 0    ', 115.0000,1,   4,  21,   1,1.01035, -85.5604,1.10000,0.90000,1.10000,0.90000
  4170,'ARANSAS     ', 115.0000,1,   4,  21,   1,1.01264, -84.4764,1.10000,0.90000,1.10000,0.90000
  4171,'SAN BENI    ', 115.0000,1,   4,  19,   1,1.03000,-100.9296,1.10000,0.90000,1.10000,0.90000
  4172,'PLEASANT    ', 115.0000,1,   4,  20,   1,1.02073, -66.7473,1.10000,0.90000,1.10000,0.90000
  4173,'REFUGIO     ', 115.0000,1,   4,  21,   1,0.98892, -68.4345,1.10000,0.90000,1.10000,0.90000
  4174,'LYTLE 0     ', 115.0000,1,   4,  20,   1,1.03000, -64.6299,1.10000,0.90000,1.10000,0.90000
  4175,'LAREDO 2    ', 115.0000,1,   4,  20,   1,1.03000, -83.7060,1.10000,0.90000,1.10000,0.90000
  4176,'BRUNI 1     ', 115.0000,1,   4,  20,   1,1.03771, -83.1268,1.10000,0.90000,1.10000,0.90000
  4177,'BRUNI 1     ',  13.8000,2,   4,  20,   1,1.04000, -81.8341,1.10000,0.90000,1.10000,0.90000
  4178,'GOLIAD 0    ', 115.0000,1,   4,  21,   1,1.02741, -70.8064,1.10000,0.90000,1.10000,0.90000
  4179,'SAN DIEG    ', 115.0000,1,   4,  20,   1,1.02429, -87.3051,1.10000,0.90000,1.10000,0.90000
  4180,'PORT ARA    ', 115.0000,1,   4,  21,   1,1.01223, -85.1952,1.10000,0.90000,1.10000,0.90000
  4181,'TAFT 1 0    ', 230.0000,2,   4,  21,   1,1.01606, -78.6738,1.10000,0.90000,1.10000,0.90000
  4182,'TAFT 1 1    ', 115.0000,1,   4,  21,   1,0.99763, -77.7418,1.10000,0.90000,1.10000,0.90000
  4183,'SAN PERL    ', 230.0000,2,   4,  19,   1,1.02537, -91.6270,1.10000,0.90000,1.10000,0.90000
  4184,'SAN PERL    ', 115.0000,1,   4,  19,   1,1.02183, -97.4494,1.10000,0.90000,1.10000,0.90000
  4185,'ZAPATA 0    ', 115.0000,1,   4,  19,   1,1.02310, -87.8794,1.10000,0.90000,1.10000,0.90000
  4186,'SANTA RO    ', 115.0000,1,   4,  19,   1,1.03000,-104.5662,1.10000,0.90000,1.10000,0.90000
  4187,'COTULLA     ', 115.0000,1,   4,  20,   1,1.00929, -78.7953,1.10000,0.90000,1.10000,0.90000
  4188,'QUEMADO     ', 115.0000,1,   4,  20,   1,1.03114, -74.9092,1.10000,0.90000,1.10000,0.90000
  4189,'CARRIZO     ', 115.0000,1,   4,  20,   1,1.00430, -75.3742,1.10000,0.90000,1.10000,0.90000
  4190,'LAREDO 5    ', 115.0000,1,   4,  20,   1,1.01828, -83.6305,1.10000,0.90000,1.10000,0.90000
  4191,'RAYMONDV    ', 115.0000,1,   4,  19,   1,1.01975, -95.8256,1.10000,0.90000,1.10000,0.90000
  4192,'BROWNSVI    ', 230.0000,2,   4,  19,   1,1.02000, -94.1891,1.10000,0.90000,1.10000,0.90000
  4193,'BROWNSVI    ', 115.0000,1,   4,  19,   1,1.01869, -95.8163,1.10000,0.90000,1.10000,0.90000
  4194,'SEBASTIA    ', 115.0000,2,   4,  19,   1,1.02000,-100.4876,1.10000,0.90000,1.10000,0.90000
  4195,'OILTON 0    ', 500.0000,1,   4,  20,   1,1.02459, -74.4478,1.10000,0.90000,1.10000,0.90000
  4196,'OILTON 1    ', 230.0000,1,   4,  20,   1,1.03000, -77.4738,1.10000,0.90000,1.10000,0.90000
  4197,'OILTON 2    ', 115.0000,1,   4,  20,   1,1.03000, -79.8628,1.10000,0.90000,1.10000,0.90000
  5003,'GARLAND     ', 161.0000,1,   5,  16,   1,1.02681, -53.9845,1.10000,0.90000,1.10000,0.90000
  5004,'KERENS 0    ', 161.0000,1,   5,  14,   1,0.97419, -59.8830,1.10000,0.90000,1.10000,0.90000
  5005,'LIPAN 0     ', 161.0000,1,   5,  18,   1,1.00721, -55.9242,1.10000,0.90000,1.10000,0.90000
  5006,'DALLAS 2    ', 161.0000,1,   5,  16,   1,1.03017, -53.6765,1.10000,0.90000,1.10000,0.90000
  5007,'DENTON 4    ', 161.0000,1,   5,  17,   1,1.03022, -52.7365,1.10000,0.90000,1.10000,0.90000
  5008,'ALBANY 2    ', 161.0000,1,   5,  15,   1,1.01832, -51.9372,1.10000,0.90000,1.10000,0.90000
  5009,'DALLAS 2    ', 161.0000,1,   5,  16,   1,1.02839, -54.4208,1.10000,0.90000,1.10000,0.90000
  5010,'PLANO 2     ', 161.0000,1,   5,  16,   1,1.02974, -53.9270,1.10000,0.90000,1.10000,0.90000
  5011,'THORNTON    ', 161.0000,1,   5,  13,   1,0.96582, -61.2236,1.10000,0.90000,1.10000,0.90000
  5012,'DENTON 5    ', 161.0000,1,   5,  17,   1,1.02845, -53.0341,1.10000,0.90000,1.10000,0.90000
  5013,'EARLY 0     ', 161.0000,1,   5,  15,   1,1.02355, -58.4604,1.10000,0.90000,1.10000,0.90000
  5014,'DECATUR     ', 161.0000,1,   5,  17,   1,1.01753, -54.0811,1.10000,0.90000,1.10000,0.90000
  5015,'KELLER 2    ', 500.0000,1,   5,  17,   1,1.03284, -50.8143,1.10000,0.90000,1.10000,0.90000
  5016,'KELLER 2    ', 161.0000,1,   5,  17,   1,1.03065, -52.5818,1.10000,0.90000,1.10000,0.90000
  5017,'PONDER 0    ', 161.0000,1,   5,  17,   1,1.01975, -54.3166,1.10000,0.90000,1.10000,0.90000
  5018,'JACKSBOR    ', 500.0000,1,   5,  12,   1,1.03471, -47.5204,1.10000,0.90000,1.10000,0.90000
  5019,'JACKSBOR    ', 161.0000,1,   5,  12,   1,1.02560, -49.7010,1.10000,0.90000,1.10000,0.90000
  5020,'JACKSBOR    ',  13.8000,2,   5,  12,   1,1.02917, -46.8544,1.10000,0.90000,1.10000,0.90000
  5021,'ALEDO 1     ', 500.0000,1,   5,  17,   1,1.03211, -50.5692,1.10000,0.90000,1.10000,0.90000
  5022,'ALEDO 1     ', 161.0000,1,   5,  17,   1,1.03008, -52.2889,1.10000,0.90000,1.10000,0.90000
  5023,'ALEDO 1     ',  13.8000,2,   5,  17,   1,1.03211, -50.5692,1.10000,0.90000,1.10000,0.90000
  5024,'GATESVIL    ', 161.0000,1,   5,  13,   1,0.97205, -61.0216,1.10000,0.90000,1.10000,0.90000
  5025,'CLEBURNE    ', 161.0000,1,   5,  18,   1,1.02691, -51.4155,1.10000,0.90000,1.10000,0.90000
  5026,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02541, -53.6739,1.10000,0.90000,1.10000,0.90000
  5027,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02358, -54.2356,1.10000,0.90000,1.10000,0.90000
  5028,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02871, -53.4826,1.10000,0.90000,1.10000,0.90000
  5029,'TROY 0      ', 161.0000,1,   5,  13,   1,1.00831, -57.2815,1.10000,0.90000,1.10000,0.90000
  5030,'SPRINGTO    ', 161.0000,1,   5,  12,   1,1.02042, -54.7102,1.10000,0.90000,1.10000,0.90000
  5031,'PRINCETO    ', 161.0000,1,   5,  16,   1,1.02433, -54.2070,1.10000,0.90000,1.10000,0.90000
  5032,'DALLAS 2    ', 161.0000,1,   5,  16,   1,1.02471, -53.9302,1.10000,0.90000,1.10000,0.90000
  5033,'DALLAS 1    ', 500.0000,1,   5,  16,   1,1.02902, -51.1407,1.10000,0.90000,1.10000,0.90000
  5034,'DALLAS 1    ', 161.0000,1,   5,  16,   1,1.02717, -52.4343,1.10000,0.90000,1.10000,0.90000
  5035,'DALLAS 1    ',  13.2000,2,   5,  16,   1,1.02902, -51.1407,1.10000,0.90000,1.10000,0.90000
  5036,'DALLAS 1    ',  13.2000,2,   5,  16,   1,1.02902, -51.1407,1.10000,0.90000,1.10000,0.90000
  5037,'DALLAS 1    ',  13.2000,2,   5,  16,   1,1.02494, -49.6706,1.10000,0.90000,1.10000,0.90000
  5038,'DALLAS 1    ',  13.2000,2,   5,  16,   1,1.02475, -49.6236,1.10000,0.90000,1.10000,0.90000
  5039,'DALLAS 1    ',  13.2000,2,   5,  16,   1,1.02728, -50.4747,1.10000,0.90000,1.10000,0.90000
  5040,'DALLAS 1    ',  13.2000,2,   5,  16,   1,1.02357, -49.1495,1.10000,0.90000,1.10000,0.90000
  5041,'DALLAS 1    ',  13.2000,2,   5,  16,   1,1.02536, -49.7593,1.10000,0.90000,1.10000,0.90000
  5042,'DALLAS 1    ',  13.2000,2,   5,  16,   1,1.02439, -49.5144,1.10000,0.90000,1.10000,0.90000
  5043,'ROYSE CI    ', 161.0000,1,   5,  16,   1,1.02181, -54.6921,1.10000,0.90000,1.10000,0.90000
  5044,'BOYD 0      ', 161.0000,1,   5,  17,   1,1.02307, -53.1207,1.10000,0.90000,1.10000,0.90000
  5045,'STEPHENV    ', 500.0000,1,   5,  18,   1,1.04188, -48.2247,1.10000,0.90000,1.10000,0.90000
  5046,'STEPHENV    ', 161.0000,1,   5,  18,   1,1.03728, -50.0084,1.10000,0.90000,1.10000,0.90000
  5047,'MANSFIEL    ', 500.0000,1,   5,  17,   1,1.02792, -50.2456,1.10000,0.90000,1.10000,0.90000
  5048,'MANSFIEL    ', 161.0000,1,   5,  17,   1,1.02746, -52.0227,1.10000,0.90000,1.10000,0.90000
  5049,'GREENVIL    ', 500.0000,1,   5,  16,   1,1.03509, -51.0598,1.10000,0.90000,1.10000,0.90000
  5050,'GREENVIL    ', 161.0000,1,   5,  16,   1,1.02728, -53.7113,1.10000,0.90000,1.10000,0.90000
  5051,'GREENVIL    ',  22.0000,2,   5,  16,   1,1.03509, -51.0598,1.10000,0.90000,1.10000,0.90000
  5052,'GREENVIL    ', 115.0000,1,   5,  16,   1,1.03302, -53.4021,1.10000,0.90000,1.10000,0.90000
  5053,'PLANO 4     ', 161.0000,1,   5,  16,   1,1.02911, -53.4778,1.10000,0.90000,1.10000,0.90000
  5054,'GROESBEC    ', 161.0000,1,   5,  14,   1,0.94993, -63.0468,1.10000,0.90000,1.10000,0.90000
  5055,'GRAHAM 0    ', 500.0000,1,   5,  12,   1,1.03308, -47.4486,1.10000,0.90000,1.10000,0.90000
  5056,'GRAHAM 1    ', 161.0000,1,   5,  12,   1,1.03276, -48.0637,1.10000,0.90000,1.10000,0.90000
  5057,'GRAHAM 2    ',  13.8000,2,   5,  12,   1,1.02868, -46.1303,1.10000,0.90000,1.10000,0.90000
  5058,'GRAHAM 3    ',  13.8000,2,   5,  12,   1,1.02644, -45.5249,1.10000,0.90000,1.10000,0.90000
  5059,'MABANK 2    ', 161.0000,1,   5,  14,   1,1.01347, -55.8085,1.10000,0.90000,1.10000,0.90000
  5060,'MABANK 2    ', 115.0000,1,   5,  14,   1,1.01900, -56.7455,1.10000,0.90000,1.10000,0.90000
  5061,'MABANK 2    ', 115.0000,1,   5,  14,   1,1.03000, -58.4005,1.10000,0.90000,1.10000,0.90000
  5062,'MABANK 2    ', 115.0000,1,   5,  14,   1,1.01875, -59.9345,1.10000,0.90000,1.10000,0.90000
  5063,'ARLINGTO    ', 500.0000,1,   5,  17,   1,1.03249, -50.8651,1.10000,0.90000,1.10000,0.90000
  5064,'ARLINGTO    ', 161.0000,1,   5,  17,   1,1.03050, -52.5554,1.10000,0.90000,1.10000,0.90000
  5065,'ARLINGTO    ',  13.8000,2,   5,  17,   1,1.03249, -50.8651,1.10000,0.90000,1.10000,0.90000
  5066,'ARLINGTO    ',  13.8000,2,   5,  17,   1,1.03249, -50.8651,1.10000,0.90000,1.10000,0.90000
  5067,'ARLINGTO    ',  13.8000,2,   5,  17,   1,1.03000, -49.3900,1.10000,0.90000,1.10000,0.90000
  5068,'ARLINGTO    ',  13.8000,2,   5,  17,   1,1.03000, -49.3152,1.10000,0.90000,1.10000,0.90000
  5069,'ARLINGTO    ',  13.8000,2,   5,  17,   1,1.03000, -49.2162,1.10000,0.90000,1.10000,0.90000
  5070,'DALLAS 4    ', 161.0000,1,   5,  17,   1,1.02441, -54.1485,1.10000,0.90000,1.10000,0.90000
  5071,'WACO 3 0    ', 161.0000,1,   5,  13,   1,1.01905, -54.7567,1.10000,0.90000,1.10000,0.90000
  5072,'DALLAS 1    ', 161.0000,1,   5,  16,   1,1.03052, -53.4621,1.10000,0.90000,1.10000,0.90000
  5073,'BANGS 0     ', 161.0000,1,   5,  15,   1,1.02581, -52.5149,1.10000,0.90000,1.10000,0.90000
  5074,'PROSPER     ', 161.0000,1,   5,  16,   1,1.02298, -54.5143,1.10000,0.90000,1.10000,0.90000
  5075,'EVANT 0     ', 161.0000,1,   5,  18,   1,1.00020, -59.2856,1.10000,0.90000,1.10000,0.90000
  5076,'TERRELL     ', 161.0000,1,   5,  16,   1,1.02136, -56.6233,1.10000,0.90000,1.10000,0.90000
  5077,'TERRELL     ', 115.0000,1,   5,  16,   1,1.03000, -58.1581,1.10000,0.90000,1.10000,0.90000
  5078,'AUBREY 0    ', 161.0000,1,   5,  17,   1,1.02949, -52.7996,1.10000,0.90000,1.10000,0.90000
  5079,'WACO 4 0    ', 161.0000,1,   5,  13,   1,1.02582, -55.3103,1.10000,0.90000,1.10000,0.90000
  5080,'LORENA 0    ', 161.0000,1,   5,  13,   1,1.00109, -58.5168,1.10000,0.90000,1.10000,0.90000
  5081,'FORT HOO    ', 161.0000,1,   5,  13,   1,1.02180, -56.9702,1.10000,0.90000,1.10000,0.90000
  5082,'ARLINGTO    ', 161.0000,1,   5,  17,   1,1.02792, -53.9096,1.10000,0.90000,1.10000,0.90000
  5083,'MCKINNEY    ', 500.0000,1,   5,  16,   1,1.03468, -51.6549,1.10000,0.90000,1.10000,0.90000
  5084,'MCKINNEY    ', 161.0000,1,   5,  16,   1,1.03091, -53.0147,1.10000,0.90000,1.10000,0.90000
  5085,'DALLAS 3    ', 161.0000,1,   5,  17,   1,1.01902, -54.4627,1.10000,0.90000,1.10000,0.90000
  5086,'ARLINGTO    ', 161.0000,1,   5,  17,   1,1.02575, -53.7766,1.10000,0.90000,1.10000,0.90000
  5087,'MILFORD     ', 161.0000,1,   5,  14,   1,0.99231, -56.7087,1.10000,0.90000,1.10000,0.90000
  5088,'CLIFTON     ', 161.0000,1,   5,  18,   1,0.99993, -56.1972,1.10000,0.90000,1.10000,0.90000
  5089,'CLIFTON     ',  13.8000,2,   5,  18,   1,1.01000, -54.1946,1.10000,0.90000,1.10000,0.90000
  5090,'DALLAS 1    ', 161.0000,1,   5,  16,   1,1.03000, -54.2799,1.10000,0.90000,1.10000,0.90000
  5091,'FROST 0     ', 161.0000,1,   5,  14,   1,0.96857, -59.3728,1.10000,0.90000,1.10000,0.90000
  5092,'GRANDVIE    ', 161.0000,1,   5,  14,   1,1.02441, -53.3859,1.10000,0.90000,1.10000,0.90000
  5093,'HASLET 0    ', 161.0000,1,   5,  17,   1,1.03000, -54.4765,1.10000,0.90000,1.10000,0.90000
  5094,'BARDWELL    ', 161.0000,1,   5,  14,   1,1.02192, -53.0931,1.10000,0.90000,1.10000,0.90000
  5095,'LAKE DAL    ', 161.0000,1,   5,  17,   1,1.02831, -53.5613,1.10000,0.90000,1.10000,0.90000
  5096,'PLANO 1     ', 161.0000,1,   5,  16,   1,1.02998, -53.6274,1.10000,0.90000,1.10000,0.90000
  5097,'EULESS 2    ', 161.0000,1,   5,  17,   1,1.02879, -53.2249,1.10000,0.90000,1.10000,0.90000
  5098,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.03000, -54.0273,1.10000,0.90000,1.10000,0.90000
  5099,'FLOWER M    ', 161.0000,1,   5,  17,   1,1.03000, -54.2538,1.10000,0.90000,1.10000,0.90000
  5100,'DALLAS 1    ', 161.0000,1,   5,  16,   1,1.02508, -53.8831,1.10000,0.90000,1.10000,0.90000
  5101,'COMANCHE    ', 161.0000,1,   5,  15,   1,1.01696, -58.4012,1.10000,0.90000,1.10000,0.90000
  5102,'RICHARDS    ', 500.0000,1,   5,  16,   1,1.03318, -51.9297,1.10000,0.90000,1.10000,0.90000
  5103,'RICHARDS    ', 161.0000,1,   5,  16,   1,1.03127, -53.1682,1.10000,0.90000,1.10000,0.90000
  5104,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02486, -53.4227,1.10000,0.90000,1.10000,0.90000
  5105,'IRVING 1    ', 161.0000,1,   5,  17,   1,1.02678, -53.9412,1.10000,0.90000,1.10000,0.90000
  5106,'IRVING 1    ',  13.8000,2,   5,  17,   1,1.02678, -53.9412,1.10000,0.90000,1.10000,0.90000
  5107,'IRVING 1    ',  13.8000,2,   5,  17,   1,1.02678, -53.9412,1.10000,0.90000,1.10000,0.90000
  5108,'DALLAS 4    ', 161.0000,1,   5,  17,   1,1.03000, -53.3433,1.10000,0.90000,1.10000,0.90000
  5109,'LANCASTE    ', 161.0000,1,   5,  16,   1,1.01571, -54.5838,1.10000,0.90000,1.10000,0.90000
  5110,'PALO PIN    ', 161.0000,1,   5,  12,   1,1.00236, -53.9257,1.10000,0.90000,1.10000,0.90000
  5111,'ADDISON     ', 161.0000,1,   5,  16,   1,1.02916, -53.9847,1.10000,0.90000,1.10000,0.90000
  5112,'HICO 0      ', 161.0000,1,   5,  18,   1,1.00477, -56.0584,1.10000,0.90000,1.10000,0.90000
  5113,'KRUM 0      ', 161.0000,1,   5,  17,   1,1.02511, -54.2807,1.10000,0.90000,1.10000,0.90000
  5114,'KAUFMAN     ', 161.0000,1,   5,  16,   1,1.01443, -56.1370,1.10000,0.90000,1.10000,0.90000
  5115,'CADDO MI    ', 161.0000,1,   5,  16,   1,1.02715, -55.0068,1.10000,0.90000,1.10000,0.90000
  5116,'PLANO 7     ', 161.0000,1,   5,  16,   1,1.02996, -53.6036,1.10000,0.90000,1.10000,0.90000
  5117,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02296, -54.1677,1.10000,0.90000,1.10000,0.90000
  5118,'BAIRD 0     ', 161.0000,1,   5,  15,   1,1.00085, -55.1626,1.10000,0.90000,1.10000,0.90000
  5119,'PERRIN 0    ', 161.0000,1,   5,  12,   1,1.02827, -50.0390,1.10000,0.90000,1.10000,0.90000
  5120,'BROWNWOO    ', 500.0000,1,   5,  15,   1,1.04831, -50.1759,1.10000,0.90000,1.10000,0.90000
  5121,'BROWNWOO    ', 161.0000,1,   5,  15,   1,1.03508, -51.7956,1.10000,0.90000,1.10000,0.90000
  5122,'DALLAS 6    ', 161.0000,1,   5,  16,   1,1.02742, -54.2631,1.10000,0.90000,1.10000,0.90000
  5123,'MARLIN 0    ', 161.0000,1,   5,  13,   1,0.96771, -63.4562,1.10000,0.90000,1.10000,0.90000
  5124,'MARLIN 1    ', 115.0000,1,   5,  13,   1,0.97361, -63.3946,1.10000,0.90000,1.10000,0.90000
  5125,'ARLINGTO    ', 161.0000,1,   5,  17,   1,1.02921, -52.9704,1.10000,0.90000,1.10000,0.90000
  5126,'DALLAS 8    ', 161.0000,1,   5,  16,   1,1.02663, -54.2936,1.10000,0.90000,1.10000,0.90000
  5127,'JONESBOR    ', 161.0000,1,   5,  18,   1,0.99323, -58.6499,1.10000,0.90000,1.10000,0.90000
  5128,'DALLAS 3    ', 161.0000,1,   5,  16,   1,1.02455, -54.2166,1.10000,0.90000,1.10000,0.90000
  5129,'GOLDTHWA    ', 161.0000,1,   5,  18,   1,1.02338, -57.6295,1.10000,0.90000,1.10000,0.90000
  5130,'PLANO 5     ', 161.0000,1,   5,  16,   1,1.03018, -53.3462,1.10000,0.90000,1.10000,0.90000
  5131,'BELTON 0    ', 500.0000,1,   5,  13,   1,1.03215, -54.3717,1.10000,0.90000,1.10000,0.90000
  5132,'BELTON 1    ', 161.0000,1,   5,  13,   1,1.02742, -55.6530,1.10000,0.90000,1.10000,0.90000
  5133,'TOLAR 0     ', 161.0000,1,   5,  18,   1,1.00095, -56.5973,1.10000,0.90000,1.10000,0.90000
  5134,'BRECKENR    ', 161.0000,1,   5,  15,   1,1.02048, -52.9734,1.10000,0.90000,1.10000,0.90000
  5135,'EASTLAND    ', 161.0000,1,   5,  15,   1,1.02494, -54.1564,1.10000,0.90000,1.10000,0.90000
  5136,'COOPER 0    ', 161.0000,1,   5,  16,   1,1.00701, -55.0587,1.10000,0.90000,1.10000,0.90000
  5137,'WACO 1 0    ', 500.0000,1,   5,  13,   1,1.02545, -53.0681,1.10000,0.90000,1.10000,0.90000
  5138,'WACO 1 1    ', 161.0000,1,   5,  13,   1,1.02552, -54.4201,1.10000,0.90000,1.10000,0.90000
  5139,'DALLAS 4    ', 161.0000,1,   5,  16,   1,1.03000, -54.2568,1.10000,0.90000,1.10000,0.90000
  5140,'GATESVIL    ', 161.0000,1,   5,  13,   1,0.97123, -61.3274,1.10000,0.90000,1.10000,0.90000
  5141,'ANNA 0      ', 161.0000,1,   5,  16,   1,1.01902, -54.8770,1.10000,0.90000,1.10000,0.90000
  5142,'MOODY 0     ', 161.0000,1,   5,  13,   1,0.99885, -58.5599,1.10000,0.90000,1.10000,0.90000
  5143,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02975, -52.8472,1.10000,0.90000,1.10000,0.90000
  5144,'WACO 6 0    ', 161.0000,1,   5,  13,   1,1.00245, -55.7704,1.10000,0.90000,1.10000,0.90000
  5145,'GRAND PR    ', 161.0000,1,   5,  17,   1,1.02837, -53.5531,1.10000,0.90000,1.10000,0.90000
  5146,'ROWLETT     ', 161.0000,1,   5,  16,   1,1.02616, -53.8920,1.10000,0.90000,1.10000,0.90000
  5147,'PLANO 6     ', 161.0000,1,   5,  16,   1,1.02574, -54.1434,1.10000,0.90000,1.10000,0.90000
  5148,'IRVING 5    ', 161.0000,1,   5,  17,   1,1.02611, -54.0990,1.10000,0.90000,1.10000,0.90000
  5149,'DALLAS 7    ', 161.0000,1,   5,  16,   1,1.02551, -54.3368,1.10000,0.90000,1.10000,0.90000
  5150,'BRYSON 2    ', 161.0000,1,   5,  12,   1,1.02410, -50.4361,1.10000,0.90000,1.10000,0.90000
  5151,'MORGAN 0    ', 161.0000,1,   5,  18,   1,1.00222, -57.5358,1.10000,0.90000,1.10000,0.90000
  5152,'SACHSE 0    ', 161.0000,1,   5,  16,   1,1.02596, -54.0229,1.10000,0.90000,1.10000,0.90000
  5153,'PARADISE    ', 161.0000,1,   5,  12,   1,1.02520, -51.8605,1.10000,0.90000,1.10000,0.90000
  5154,'RIO VIST    ', 161.0000,1,   5,  18,   1,0.99602, -57.1602,1.10000,0.90000,1.10000,0.90000
  5155,'STRAWN 0    ', 161.0000,1,   5,  12,   1,1.02219, -53.5597,1.10000,0.90000,1.10000,0.90000
  5156,'MAY-00      ', 161.0000,1,   5,  15,   1,1.01860, -57.7869,1.10000,0.90000,1.10000,0.90000
  5157,'DESOTO 0    ', 161.0000,1,   5,  17,   1,1.01803, -54.4089,1.10000,0.90000,1.10000,0.90000
  5158,'MESQUITE    ', 161.0000,1,   5,  16,   1,1.02786, -53.8550,1.10000,0.90000,1.10000,0.90000
  5159,'ROSEBUD     ', 161.0000,1,   5,  13,   1,0.96446, -63.4504,1.10000,0.90000,1.10000,0.90000
  5160,'DENTON 2    ', 161.0000,1,   5,  17,   1,1.03192, -52.4651,1.10000,0.90000,1.10000,0.90000
  5161,'DALLAS 4    ', 161.0000,1,   5,  16,   1,1.03000, -54.2101,1.10000,0.90000,1.10000,0.90000
  5162,'AXTELL 0    ', 161.0000,1,   5,  14,   1,0.93246, -63.6784,1.10000,0.90000,1.10000,0.90000
  5163,'NOLANVIL    ', 161.0000,1,   5,  13,   1,1.02265, -56.5488,1.10000,0.90000,1.10000,0.90000
  5164,'DENTON 1    ', 500.0000,1,   5,  17,   1,1.03606, -51.1275,1.10000,0.90000,1.10000,0.90000
  5165,'DENTON 1    ', 161.0000,1,   5,  17,   1,1.03316, -52.2684,1.10000,0.90000,1.10000,0.90000
  5166,'DENTON 1    ',  13.8000,2,   5,  17,   1,1.04000, -50.5823,1.10000,0.90000,1.10000,0.90000
  5167,'DENTON 1    ',  13.8000,2,   5,  17,   1,1.03606, -51.1275,1.10000,0.90000,1.10000,0.90000
  5168,'DALLAS 3    ', 161.0000,1,   5,  16,   1,1.02718, -54.3888,1.10000,0.90000,1.10000,0.90000
  5169,'DUBLIN 1    ', 161.0000,1,   5,  15,   1,1.02406, -53.8341,1.10000,0.90000,1.10000,0.90000
  5170,'DUBLIN 1    ',  18.0000,1,   5,  15,   1,1.01875, -53.1565,1.10000,0.90000,1.10000,0.90000
  5171,'MERTENS     ', 161.0000,1,   5,  14,   1,0.95892, -60.5588,1.10000,0.90000,1.10000,0.90000
  5172,'WEATHERF    ', 161.0000,1,   5,  12,   1,1.03000, -54.3543,1.10000,0.90000,1.10000,0.90000
  5173,'PLANO 3     ', 161.0000,1,   5,  16,   1,1.02935, -53.4799,1.10000,0.90000,1.10000,0.90000
  5174,'MALONE 0    ', 161.0000,1,   5,  14,   1,0.95375, -61.2053,1.10000,0.90000,1.10000,0.90000
  5175,'DENTON 3    ', 161.0000,1,   5,  17,   1,1.03175, -52.6971,1.10000,0.90000,1.10000,0.90000
  5176,'GRAFORD     ', 161.0000,1,   5,  12,   1,1.00849, -52.4506,1.10000,0.90000,1.10000,0.90000
  5177,'ARLINGTO    ', 161.0000,1,   5,  17,   1,1.02425, -53.7296,1.10000,0.90000,1.10000,0.90000
  5178,'ROCKWALL    ', 161.0000,1,   5,  16,   1,1.02346, -54.3527,1.10000,0.90000,1.10000,0.90000
  5179,'CORSICAN    ', 500.0000,1,   5,  14,   1,1.03111, -51.1458,1.10000,0.90000,1.10000,0.90000
  5180,'CORSICAN    ', 161.0000,1,   5,  14,   1,1.02698, -52.0982,1.10000,0.90000,1.10000,0.90000
  5181,'GARLAND     ', 161.0000,1,   5,  16,   1,1.02617, -54.0987,1.10000,0.90000,1.10000,0.90000
  5182,'GATESVIL    ', 161.0000,1,   5,  13,   1,0.96803, -61.2803,1.10000,0.90000,1.10000,0.90000
  5183,'CARROLLT    ', 161.0000,1,   5,  16,   1,1.02966, -54.0470,1.10000,0.90000,1.10000,0.90000
  5184,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.01888, -54.9329,1.10000,0.90000,1.10000,0.90000
  5185,'RHOME 0     ', 161.0000,1,   5,  17,   1,1.02282, -54.1807,1.10000,0.90000,1.10000,0.90000
  5186,'VENUS 0     ', 161.0000,1,   5,  17,   1,1.02038, -53.6566,1.10000,0.90000,1.10000,0.90000
  5187,'OLNEY 2     ', 161.0000,1,   5,  12,   1,1.03146, -48.6614,1.10000,0.90000,1.10000,0.90000
  5188,'CARROLLT    ', 161.0000,1,   5,  16,   1,1.02725, -53.9143,1.10000,0.90000,1.10000,0.90000
  5189,'DALLAS 2    ', 161.0000,1,   5,  16,   1,1.02620, -54.2025,1.10000,0.90000,1.10000,0.90000
  5190,'GORDON 0    ', 161.0000,1,   5,  12,   1,1.01201, -55.7443,1.10000,0.90000,1.10000,0.90000
  5191,'MERIDIAN    ', 161.0000,1,   5,  18,   1,1.00631, -57.5856,1.10000,0.90000,1.10000,0.90000
  5192,'KILLEEN     ', 500.0000,1,   5,  13,   1,1.03216, -54.4584,1.10000,0.90000,1.10000,0.90000
  5193,'KILLEEN     ', 161.0000,1,   5,  13,   1,1.03278, -54.9542,1.10000,0.90000,1.10000,0.90000
  5194,'DUNCANVI    ', 161.0000,1,   5,  17,   1,1.02430, -53.8716,1.10000,0.90000,1.10000,0.90000
  5195,'ARGYLE 0    ', 161.0000,1,   5,  17,   1,1.02910, -53.6501,1.10000,0.90000,1.10000,0.90000
  5196,'BRYSON 1    ', 500.0000,1,   5,  12,   1,1.03273, -47.9886,1.10000,0.90000,1.10000,0.90000
  5197,'BRYSON 1    ', 161.0000,1,   5,  12,   1,1.02772, -49.5747,1.10000,0.90000,1.10000,0.90000
  5198,'BRYSON 1    ',  18.0000,2,   5,  12,   1,1.03046, -47.7083,1.10000,0.90000,1.10000,0.90000
  5199,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02587, -53.9537,1.10000,0.90000,1.10000,0.90000
  5200,'MINERAL     ', 161.0000,1,   5,  12,   1,1.00100, -54.8082,1.10000,0.90000,1.10000,0.90000
  5201,'COOLIDGE    ', 161.0000,1,   5,  14,   1,0.96223, -60.2160,1.10000,0.90000,1.10000,0.90000
  5202,'RICE 0      ', 161.0000,1,   5,  14,   1,1.01292, -54.8196,1.10000,0.90000,1.10000,0.90000
  5203,'DALLAS 3    ', 161.0000,1,   5,  16,   1,1.02841, -53.9435,1.10000,0.90000,1.10000,0.90000
  5204,'POOLVILL    ', 500.0000,1,   5,  12,   1,1.03250, -48.7434,1.10000,0.90000,1.10000,0.90000
  5205,'POOLVILL    ', 161.0000,1,   5,  12,   1,1.03088, -49.8745,1.10000,0.90000,1.10000,0.90000
  5206,'POOLVILL    ',  13.8000,2,   5,  12,   1,1.02726, -47.1933,1.10000,0.90000,1.10000,0.90000
  5207,'POOLVILL    ',  13.8000,2,   5,  12,   1,1.02976, -47.9125,1.10000,0.90000,1.10000,0.90000
  5208,'POOLVILL    ',  13.8000,2,   5,  12,   1,1.02899, -47.6975,1.10000,0.90000,1.10000,0.90000
  5209,'WALNUT S    ', 161.0000,1,   5,  18,   1,0.99285, -56.1251,1.10000,0.90000,1.10000,0.90000
  5210,'BEDFORD     ', 161.0000,1,   5,  17,   1,1.02856, -53.4080,1.10000,0.90000,1.10000,0.90000
  5211,'HUBBARD     ', 161.0000,1,   5,  14,   1,0.94229, -63.0030,1.10000,0.90000,1.10000,0.90000
  5212,'FERRIS 0    ', 161.0000,1,   5,  14,   1,1.01058, -54.9958,1.10000,0.90000,1.10000,0.90000
  5213,'GARLAND     ', 161.0000,1,   5,  16,   1,1.02629, -53.9039,1.10000,0.90000,1.10000,0.90000
  5214,'DALLAS 3    ', 161.0000,1,   5,  16,   1,1.02311, -54.1893,1.10000,0.90000,1.10000,0.90000
  5215,'PILOT PO    ', 161.0000,1,   5,  16,   1,1.02191, -53.9467,1.10000,0.90000,1.10000,0.90000
  5216,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02564, -53.9879,1.10000,0.90000,1.10000,0.90000
  5217,'NORTH RI    ', 161.0000,1,   5,  17,   1,1.03000, -53.7223,1.10000,0.90000,1.10000,0.90000
  5218,'JUSTIN 0    ', 161.0000,1,   5,  17,   1,1.02003, -54.5005,1.10000,0.90000,1.10000,0.90000
  5219,'SCURRY 0    ', 161.0000,1,   5,  14,   1,1.02306, -55.0885,1.10000,0.90000,1.10000,0.90000
  5220,'SANGER 0    ', 161.0000,1,   5,  17,   1,1.02573, -54.4369,1.10000,0.90000,1.10000,0.90000
  5221,'KILLEEN     ', 161.0000,1,   5,  13,   1,1.02317, -56.9134,1.10000,0.90000,1.10000,0.90000
  5222,'MABANK 1    ', 161.0000,1,   5,  14,   1,1.00312, -56.9995,1.10000,0.90000,1.10000,0.90000
  5223,'MEXIA 0     ', 161.0000,1,   5,  14,   1,0.94781, -63.1712,1.10000,0.90000,1.10000,0.90000
  5224,'CARROLLT    ', 161.0000,1,   5,  16,   1,1.02918, -53.8309,1.10000,0.90000,1.10000,0.90000
  5225,'NEVADA 0    ', 161.0000,1,   5,  16,   1,1.02459, -55.3753,1.10000,0.90000,1.10000,0.90000
  5226,'ZEPHYR 0    ', 161.0000,1,   5,  15,   1,1.02311, -58.1701,1.10000,0.90000,1.10000,0.90000
  5227,'TERRELL     ', 161.0000,1,   5,  16,   1,1.02042, -56.0457,1.10000,0.90000,1.10000,0.90000
  5228,'DALLAS 1    ', 161.0000,1,   5,  16,   1,1.02483, -53.3379,1.10000,0.90000,1.10000,0.90000
  5229,'DALLAS 1    ', 161.0000,1,   5,  16,   1,1.02457, -54.0029,1.10000,0.90000,1.10000,0.90000
  5230,'DALLAS 2    ', 161.0000,1,   5,  16,   1,1.02752, -54.2359,1.10000,0.90000,1.10000,0.90000
  5231,'HAMILTON    ', 161.0000,1,   5,  18,   1,1.00208, -57.7697,1.10000,0.90000,1.10000,0.90000
  5232,'ARLINGTO    ', 161.0000,1,   5,  17,   1,1.02845, -54.0876,1.10000,0.90000,1.10000,0.90000
  5233,'EULESS 1    ', 161.0000,1,   5,  17,   1,1.02869, -53.7109,1.10000,0.90000,1.10000,0.90000
  5234,'FRISCO 1    ', 161.0000,1,   5,  16,   1,1.02704, -53.6017,1.10000,0.90000,1.10000,0.90000
  5235,'SALADO 0    ', 161.0000,1,   5,  13,   1,1.01479, -57.5273,1.10000,0.90000,1.10000,0.90000
  5236,'OLNEY 1     ', 500.0000,1,   5,  12,   1,1.03387, -46.8254,1.10000,0.90000,1.10000,0.90000
  5237,'OLNEY 1     ', 161.0000,1,   5,  12,   1,1.02200, -46.0065,1.10000,0.90000,1.10000,0.90000
  5238,'OLNEY 1     ',  18.0000,2,   5,  12,   1,1.03089, -46.4582,1.10000,0.90000,1.10000,0.90000
  5239,'GOLDTHWA    ', 500.0000,1,   5,  18,   1,1.04273, -53.2359,1.10000,0.90000,1.10000,0.90000
  5240,'GOLDTHWA    ', 161.0000,1,   5,  18,   1,1.03772, -55.4921,1.10000,0.90000,1.10000,0.90000
  5241,'GOLDTHWA    ', 115.0000,1,   5,  18,   1,1.03765, -56.3810,1.10000,0.90000,1.10000,0.90000
  5242,'GOLDTHWA    ', 115.0000,1,   5,  18,   1,1.03765, -56.3810,1.10000,0.90000,1.10000,0.90000
  5243,'GOLDTHWA    ',  13.8000,2,   5,  18,   1,1.03741, -52.5933,1.10000,0.90000,1.10000,0.90000
  5244,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02582, -53.8961,1.10000,0.90000,1.10000,0.90000
  5245,'GRAPEVIN    ', 161.0000,1,   5,  17,   1,1.02734, -54.2483,1.10000,0.90000,1.10000,0.90000
  5246,'GLEN ROS    ', 161.0000,1,   5,  18,   1,1.00365, -54.3633,1.10000,0.90000,1.10000,0.90000
  5247,'KOPPERL     ', 161.0000,1,   5,  18,   1,0.99357, -56.7285,1.10000,0.90000,1.10000,0.90000
  5248,'BEDFORD     ', 161.0000,1,   5,  17,   1,1.02882, -53.3701,1.10000,0.90000,1.10000,0.90000
  5249,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02553, -53.2282,1.10000,0.90000,1.10000,0.90000
  5250,'DALLAS 5    ', 161.0000,1,   5,  16,   1,1.02634, -53.4070,1.10000,0.90000,1.10000,0.90000
  5251,'GRAND PR    ', 161.0000,1,   5,  17,   1,1.02842, -53.8985,1.10000,0.90000,1.10000,0.90000
  5252,'DALLAS 2    ', 161.0000,1,   5,  16,   1,1.02698, -54.2380,1.10000,0.90000,1.10000,0.90000
  5253,'FLOWER M    ', 161.0000,1,   5,  17,   1,1.02857, -53.4527,1.10000,0.90000,1.10000,0.90000
  5254,'ROANOKE     ', 161.0000,1,   5,  17,   1,1.02667, -53.7034,1.10000,0.90000,1.10000,0.90000
  5255,'MILLSAP     ', 161.0000,1,   5,  12,   1,1.00122, -55.5627,1.10000,0.90000,1.10000,0.90000
  5256,'FORRESTO    ', 161.0000,1,   5,  14,   1,1.00398, -55.4247,1.10000,0.90000,1.10000,0.90000
  5257,'ITALY 0     ', 161.0000,1,   5,  14,   1,0.99312, -56.5766,1.10000,0.90000,1.10000,0.90000
  5258,'FORNEY 0    ', 161.0000,1,   5,  16,   1,1.02509, -54.0474,1.10000,0.90000,1.10000,0.90000
  5259,'LAVON 0     ', 161.0000,1,   5,  16,   1,1.02341, -55.0250,1.10000,0.90000,1.10000,0.90000
  5260,'GLEN ROS    ', 500.0000,1,   5,  18,   1,1.02865, -47.7264,1.10000,0.90000,1.10000,0.90000
  5261,'GLEN ROS    ', 161.0000,1,   5,  18,   1,1.01629, -51.7456,1.10000,0.90000,1.10000,0.90000
  5262,'GLEN ROS    ',  13.8000,2,   5,  18,   1,1.02091, -43.5277,1.10000,0.90000,1.10000,0.90000
  5263,'GLEN ROS    ',  13.8000,2,   5,  18,   1,1.02357, -44.7400,1.10000,0.90000,1.10000,0.90000
  5264,'DE LEON     ', 161.0000,1,   5,  15,   1,1.03000, -54.5375,1.10000,0.90000,1.10000,0.90000
  5265,'KELLER 1    ', 161.0000,1,   5,  17,   1,1.03018, -52.9710,1.10000,0.90000,1.10000,0.90000
  5266,'CEDAR HI    ', 161.0000,1,   5,  17,   1,1.02803, -53.5610,1.10000,0.90000,1.10000,0.90000
  5267,'MC GREGO    ', 161.0000,1,   5,  13,   1,0.98413, -60.4129,1.10000,0.90000,1.10000,0.90000
  5268,'COMMERCE    ', 161.0000,1,   5,  16,   1,1.00301, -55.8923,1.10000,0.90000,1.10000,0.90000
  5269,'MIDLOTHI    ', 161.0000,1,   5,  17,   1,1.01826, -52.9666,1.10000,0.90000,1.10000,0.90000
  5270,'WEST 0      ', 161.0000,1,   5,  13,   1,0.96495, -59.7050,1.10000,0.90000,1.10000,0.90000
  5271,'BARTLETT    ', 161.0000,1,   5,  13,   1,0.99241, -59.5972,1.10000,0.90000,1.10000,0.90000
  5272,'DALLAS 1    ', 161.0000,1,   5,  16,   1,1.02667, -54.2481,1.10000,0.90000,1.10000,0.90000
  5273,'COPPELL     ', 161.0000,1,   5,  17,   1,1.02981, -53.7916,1.10000,0.90000,1.10000,0.90000
  5274,'WILMER 0    ', 161.0000,1,   5,  16,   1,1.01887, -54.2851,1.10000,0.90000,1.10000,0.90000
  5275,'DAWSON 0    ', 161.0000,1,   5,  14,   1,0.94893, -62.6383,1.10000,0.90000,1.10000,0.90000
  5276,'MART 0      ', 161.0000,1,   5,  14,   1,0.98260, -57.7982,1.10000,0.90000,1.10000,0.90000
  5277,'LITTLE E    ', 161.0000,1,   5,  16,   1,1.02527, -53.8098,1.10000,0.90000,1.10000,0.90000
  5278,'TEMPLE 2    ', 161.0000,1,   5,  13,   1,1.01280, -56.5718,1.10000,0.90000,1.10000,0.90000
  5279,'TEMPLE 1    ', 500.0000,1,   5,  13,   1,1.02915, -54.0828,1.10000,0.90000,1.10000,0.90000
  5280,'TEMPLE 1    ', 161.0000,1,   5,  13,   1,1.02322, -55.2341,1.10000,0.90000,1.10000,0.90000
  5281,'TEMPLE 1    ',  13.8000,2,   5,  13,   1,1.02346, -53.2156,1.10000,0.90000,1.10000,0.90000
  5282,'TEMPLE 1    ',  13.8000,2,   5,  13,   1,1.02438, -53.3495,1.10000,0.90000,1.10000,0.90000
  5283,'TEMPLE 1    ',  13.8000,2,   5,  13,   1,1.02561, -53.5208,1.10000,0.90000,1.10000,0.90000
  5284,'QUINLAN     ', 161.0000,1,   5,  16,   1,1.02172, -54.8325,1.10000,0.90000,1.10000,0.90000
  5285,'CHICO 0     ', 161.0000,1,   5,  12,   1,1.01241, -53.3059,1.10000,0.90000,1.10000,0.90000
  5286,'DUBLIN 2    ', 161.0000,1,   5,  18,   1,1.01669, -53.8568,1.10000,0.90000,1.10000,0.90000
  5287,'ARLINGTO    ', 161.0000,1,   5,  17,   1,1.02599, -53.7067,1.10000,0.90000,1.10000,0.90000
  5288,'WOLFE CI    ', 161.0000,1,   5,  16,   1,1.00140, -56.0105,1.10000,0.90000,1.10000,0.90000
  5289,'DALLAS 2    ', 161.0000,1,   5,  16,   1,1.03000, -53.8887,1.10000,0.90000,1.10000,0.90000
  5290,'WHITNEY     ', 161.0000,1,   5,  18,   1,0.99366, -57.0633,1.10000,0.90000,1.10000,0.90000
  5291,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02514, -54.3191,1.10000,0.90000,1.10000,0.90000
  5292,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02243, -54.0184,1.10000,0.90000,1.10000,0.90000
  5293,'JOSHUA 0    ', 161.0000,1,   5,  18,   1,1.02129, -51.8807,1.10000,0.90000,1.10000,0.90000
  5294,'DALLAS 1    ', 161.0000,1,   5,  16,   1,1.02685, -54.3212,1.10000,0.90000,1.10000,0.90000
  5295,'MCKINNEY    ', 500.0000,1,   5,  16,   1,1.03514, -51.5845,1.10000,0.90000,1.10000,0.90000
  5296,'MCKINNEY    ', 161.0000,1,   5,  16,   1,1.03036, -52.9329,1.10000,0.90000,1.10000,0.90000
  5297,'MCKINNEY    ',  13.8000,2,   5,  16,   1,1.03514, -51.5845,1.10000,0.90000,1.10000,0.90000
  5298,'MCKINNEY    ',  13.8000,2,   5,  16,   1,1.04000, -51.3895,1.10000,0.90000,1.10000,0.90000
  5299,'MCKINNEY    ',  13.8000,2,   5,  16,   1,1.04000, -51.1791,1.10000,0.90000,1.10000,0.90000
  5300,'MCKINNEY    ',  13.8000,2,   5,  16,   1,1.04000, -51.2487,1.10000,0.90000,1.10000,0.90000
  5301,'MCKINNEY    ',  13.8000,2,   5,  16,   1,1.03514, -51.5845,1.10000,0.90000,1.10000,0.90000
  5302,'MCKINNEY    ',  13.8000,2,   5,  16,   1,1.04000, -50.2834,1.10000,0.90000,1.10000,0.90000
  5303,'MCKINNEY    ',  13.8000,2,   5,  16,   1,1.04000, -50.6141,1.10000,0.90000,1.10000,0.90000
  5304,'ALLEN 1     ', 500.0000,1,   5,  16,   1,1.03457, -51.6697,1.10000,0.90000,1.10000,0.90000
  5305,'ALLEN 1     ', 161.0000,1,   5,  16,   1,1.03173, -53.1156,1.10000,0.90000,1.10000,0.90000
  5306,'ALEDO 2     ', 161.0000,1,   5,  17,   1,1.02811, -53.2411,1.10000,0.90000,1.10000,0.90000
  5307,'THE COLO    ', 161.0000,1,   5,  16,   1,1.02960, -53.5593,1.10000,0.90000,1.10000,0.90000
  5308,'SUNNYVAL    ', 161.0000,1,   5,  16,   1,1.02650, -53.7332,1.10000,0.90000,1.10000,0.90000
  5309,'DALLAS 1    ', 161.0000,1,   5,  16,   1,1.02544, -54.2403,1.10000,0.90000,1.10000,0.90000
  5310,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02817, -53.9387,1.10000,0.90000,1.10000,0.90000
  5311,'DALLAS 3    ', 161.0000,1,   5,  16,   1,1.02806, -54.4227,1.10000,0.90000,1.10000,0.90000
  5312,'AZLE 0      ', 161.0000,1,   5,  17,   1,1.02024, -54.4377,1.10000,0.90000,1.10000,0.90000
  5313,'HUTCHINS    ', 161.0000,1,   5,  16,   1,1.02568, -52.8716,1.10000,0.90000,1.10000,0.90000
  5314,'VALLEY M    ', 161.0000,1,   5,  13,   1,0.98725, -58.5361,1.10000,0.90000,1.10000,0.90000
  5315,'DENTON 6    ', 161.0000,1,   5,  17,   1,1.02143, -54.1909,1.10000,0.90000,1.10000,0.90000
  5316,'MESQUITE    ', 161.0000,1,   5,  16,   1,1.03000, -54.1068,1.10000,0.90000,1.10000,0.90000
  5317,'GRANBURY    ', 500.0000,1,   5,  18,   1,1.02888, -48.4620,1.10000,0.90000,1.10000,0.90000
  5318,'GRANBURY    ', 161.0000,1,   5,  18,   1,1.02949, -49.7225,1.10000,0.90000,1.10000,0.90000
  5319,'GRANBURY    ',  13.2000,2,   5,  18,   1,1.02357, -47.6462,1.10000,0.90000,1.10000,0.90000
  5320,'GRANBURY    ',  13.2000,2,   5,  18,   1,1.02314, -47.5570,1.10000,0.90000,1.10000,0.90000
  5321,'GRANBURY    ',  13.2000,2,   5,  18,   1,1.02383, -47.6813,1.10000,0.90000,1.10000,0.90000
  5322,'DALLAS 2    ', 500.0000,1,   5,  17,   1,1.03341, -51.3980,1.10000,0.90000,1.10000,0.90000
  5323,'DALLAS 2    ', 161.0000,1,   5,  17,   1,1.02871, -53.2588,1.10000,0.90000,1.10000,0.90000
  5324,'DALLAS 2    ',  13.8000,2,   5,  17,   1,1.04000, -49.1480,1.10000,0.90000,1.10000,0.90000
  5325,'DALLAS 2    ',  13.8000,2,   5,  17,   1,1.04000, -49.1444,1.10000,0.90000,1.10000,0.90000
  5326,'DALLAS 2    ',  13.8000,2,   5,  17,   1,1.04000, -50.6297,1.10000,0.90000,1.10000,0.90000
  5327,'MOUNT CA    ', 161.0000,1,   5,  14,   1,0.94356, -62.6614,1.10000,0.90000,1.10000,0.90000
  5328,'RIESEL 2    ', 161.0000,1,   5,  13,   1,1.00613, -58.1613,1.10000,0.90000,1.10000,0.90000
  5329,'DALLAS 1    ', 161.0000,1,   5,  16,   1,1.02317, -54.0283,1.10000,0.90000,1.10000,0.90000
  5330,'ARLINGTO    ', 161.0000,1,   5,  17,   1,1.02755, -53.3989,1.10000,0.90000,1.10000,0.90000
  5331,'CELINA 0    ', 161.0000,1,   5,  16,   1,1.01777, -54.8682,1.10000,0.90000,1.10000,0.90000
  5332,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02557, -54.4308,1.10000,0.90000,1.10000,0.90000
  5333,'RED OAK     ', 161.0000,1,   5,  14,   1,1.01420, -54.6961,1.10000,0.90000,1.10000,0.90000
  5334,'CLYDE 0     ', 161.0000,1,   5,  15,   1,1.00856, -52.5768,1.10000,0.90000,1.10000,0.90000
  5335,'IRVING 2    ', 161.0000,1,   5,  17,   1,1.02596, -54.1396,1.10000,0.90000,1.10000,0.90000
  5336,'ROWLETT     ', 161.0000,1,   5,  16,   1,1.02694, -53.6079,1.10000,0.90000,1.10000,0.90000
  5337,'JACKSBOR    ', 161.0000,1,   5,  12,   1,1.02383, -50.2151,1.10000,0.90000,1.10000,0.90000
  5338,'GRANBURY    ', 161.0000,1,   5,  18,   1,1.01985, -53.0136,1.10000,0.90000,1.10000,0.90000
  5339,'SOUTHLAK    ', 161.0000,1,   5,  17,   1,1.03000, -54.1754,1.10000,0.90000,1.10000,0.90000
  5340,'DALLAS 2    ', 161.0000,1,   5,  16,   1,1.02582, -54.3145,1.10000,0.90000,1.10000,0.90000
  5341,'LEWISVIL    ', 161.0000,1,   5,  17,   1,1.03036, -53.3864,1.10000,0.90000,1.10000,0.90000
  5342,'LEWISVIL    ',  13.8000,1,   5,  17,   1,1.03470, -53.2294,1.10000,0.90000,1.10000,0.90000
  5343,'LEWISVIL    ',  13.8000,2,   5,  17,   1,1.04000, -51.7563,1.10000,0.90000,1.10000,0.90000
  5344,'DALLAS 3    ', 161.0000,1,   5,  16,   1,1.02888, -54.3173,1.10000,0.90000,1.10000,0.90000
  5345,'HILLSBOR    ', 161.0000,1,   5,  14,   1,0.98732, -57.5794,1.10000,0.90000,1.10000,0.90000
  5346,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.03000, -53.9413,1.10000,0.90000,1.10000,0.90000
  5347,'CISCO 0     ', 161.0000,1,   5,  15,   1,1.00178, -54.4184,1.10000,0.90000,1.10000,0.90000
  5348,'ITASCA 0    ', 161.0000,1,   5,  14,   1,1.00112, -55.4318,1.10000,0.90000,1.10000,0.90000
  5349,'LANCASTE    ', 161.0000,1,   5,  16,   1,1.02447, -53.6139,1.10000,0.90000,1.10000,0.90000
  5350,'GARLAND     ', 500.0000,1,   5,  16,   1,1.03187, -51.7860,1.10000,0.90000,1.10000,0.90000
  5351,'GARLAND     ', 161.0000,1,   5,  16,   1,1.02891, -53.1479,1.10000,0.90000,1.10000,0.90000
  5352,'DALLAS 9    ', 161.0000,1,   5,  16,   1,1.02498, -54.0623,1.10000,0.90000,1.10000,0.90000
  5353,'DUNCANVI    ', 161.0000,1,   5,  17,   1,1.02748, -53.5731,1.10000,0.90000,1.10000,0.90000
  5354,'MESQUITE    ', 161.0000,1,   5,  16,   1,1.02428, -54.7671,1.10000,0.90000,1.10000,0.90000
  5355,'MAYPEARL    ', 161.0000,1,   5,  14,   1,1.01697, -53.5815,1.10000,0.90000,1.10000,0.90000
  5356,'GARLAND     ', 161.0000,1,   5,  16,   1,1.02967, -54.0972,1.10000,0.90000,1.10000,0.90000
  5357,'ALLEN 2     ', 161.0000,1,   5,  16,   1,1.02958, -53.3654,1.10000,0.90000,1.10000,0.90000
  5358,'RIESEL 1    ', 500.0000,1,   5,  13,   1,1.02735, -52.3431,1.10000,0.90000,1.10000,0.90000
  5359,'RIESEL 1    ', 161.0000,1,   5,  13,   1,1.01497, -54.4854,1.10000,0.90000,1.10000,0.90000
  5360,'RIESEL 1    ',  13.8000,3,   5,  13,   1,1.01000, -50.1820,1.10000,0.90000,1.10000,0.90000
  5361,'BRIDGEPO    ', 500.0000,1,   5,  12,   1,1.03085, -48.8222,1.10000,0.90000,1.10000,0.90000
  5362,'BRIDGEPO    ', 161.0000,1,   5,  12,   1,1.02705, -49.9271,1.10000,0.90000,1.10000,0.90000
  5363,'BRIDGEPO    ',  13.8000,2,   5,  12,   1,1.03085, -48.8222,1.10000,0.90000,1.10000,0.90000
  5364,'BRIDGEPO    ',  13.8000,2,   5,  12,   1,1.02877, -48.1866,1.10000,0.90000,1.10000,0.90000
  5365,'BRIDGEPO    ',  13.8000,2,   5,  12,   1,1.02633, -47.4967,1.10000,0.90000,1.10000,0.90000
  5366,'BRIDGEPO    ',  13.8000,2,   5,  12,   1,1.02577, -47.3127,1.10000,0.90000,1.10000,0.90000
  5367,'BRIDGEPO    ',  13.8000,2,   5,  12,   1,1.02586, -47.3579,1.10000,0.90000,1.10000,0.90000
  5368,'BRIDGEPO    ',  13.8000,2,   5,  12,   1,1.02762, -47.8496,1.10000,0.90000,1.10000,0.90000
  5369,'BRIDGEPO    ',  13.8000,2,   5,  12,   1,1.02549, -47.2327,1.10000,0.90000,1.10000,0.90000
  5370,'LEWISVIL    ', 161.0000,1,   5,  17,   1,1.02959, -53.1859,1.10000,0.90000,1.10000,0.90000
  5371,'SEAGOVIL    ', 161.0000,1,   5,  16,   1,1.02358, -53.7002,1.10000,0.90000,1.10000,0.90000
  5372,'DALLAS 3    ', 161.0000,1,   5,  16,   1,1.02790, -54.2190,1.10000,0.90000,1.10000,0.90000
  5373,'HALTOM C    ', 161.0000,1,   5,  17,   1,1.02284, -54.4171,1.10000,0.90000,1.10000,0.90000
  5374,'BALCH SP    ', 161.0000,1,   5,  16,   1,1.02713, -53.3318,1.10000,0.90000,1.10000,0.90000
  5375,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02718, -53.9071,1.10000,0.90000,1.10000,0.90000
  5376,'DALLAS 4    ', 161.0000,1,   5,  17,   1,1.02680, -53.5797,1.10000,0.90000,1.10000,0.90000
  5377,'KILLEEN     ', 161.0000,1,   5,  13,   1,1.02054, -57.3013,1.10000,0.90000,1.10000,0.90000
  5378,'WACO 5 0    ', 161.0000,1,   5,  13,   1,1.02705, -56.2998,1.10000,0.90000,1.10000,0.90000
  5379,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02643, -54.0865,1.10000,0.90000,1.10000,0.90000
  5380,'ENNIS 0     ', 500.0000,1,   5,  14,   1,1.03198, -51.4406,1.10000,0.90000,1.10000,0.90000
  5381,'ENNIS 1     ', 161.0000,1,   5,  14,   1,1.02304, -53.1278,1.10000,0.90000,1.10000,0.90000
  5382,'ENNIS 2     ',  13.8000,2,   5,  14,   1,1.04000, -50.5177,1.10000,0.90000,1.10000,0.90000
  5383,'ENNIS 3     ',  13.8000,2,   5,  14,   1,1.04000, -50.3880,1.10000,0.90000,1.10000,0.90000
  5384,'DALLAS 3    ', 500.0000,1,   5,  16,   1,1.03035, -51.6275,1.10000,0.90000,1.10000,0.90000
  5385,'DALLAS 3    ', 161.0000,1,   5,  16,   1,1.02872, -52.7446,1.10000,0.90000,1.10000,0.90000
  5386,'RICHARDS    ', 161.0000,1,   5,  16,   1,1.03000, -54.1116,1.10000,0.90000,1.10000,0.90000
  5387,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02165, -54.6469,1.10000,0.90000,1.10000,0.90000
  5388,'WACO 2 0    ', 500.0000,1,   5,  13,   1,1.02299, -52.4927,1.10000,0.90000,1.10000,0.90000
  5389,'WACO 2 1    ', 161.0000,1,   5,  13,   1,1.01394, -54.1466,1.10000,0.90000,1.10000,0.90000
  5390,'ROGERS 0    ', 161.0000,1,   5,  13,   1,0.99346, -59.0109,1.10000,0.90000,1.10000,0.90000
  5391,'ROGERS 1    ', 115.0000,1,   5,  13,   1,0.97122, -63.3996,1.10000,0.90000,1.10000,0.90000
  5392,'ROGERS 2    ', 115.0000,1,   5,  13,   1,0.94542, -66.9781,1.10000,0.90000,1.10000,0.90000
  5393,'CHINA SP    ', 161.0000,1,   5,  13,   1,1.00639, -55.2715,1.10000,0.90000,1.10000,0.90000
  5394,'ALBANY 1    ', 500.0000,1,   5,  15,   1,1.04396, -46.5504,1.10000,0.90000,1.10000,0.90000
  5395,'ALBANY 1    ', 230.0000,1,   5,  15,   1,1.04055, -46.3882,1.10000,0.90000,1.10000,0.90000
  5396,'ALBANY 1    ', 161.0000,1,   5,  15,   1,1.02885, -49.4537,1.10000,0.90000,1.10000,0.90000
  5397,'ALBANY 1    ', 115.0000,1,   5,  15,   1,1.02697, -48.4783,1.10000,0.90000,1.10000,0.90000
  5398,'ALBANY 1    ', 115.0000,1,   5,  15,   1,1.02697, -48.4783,1.10000,0.90000,1.10000,0.90000
  5399,'ALBANY 1    ',  13.8000,2,   5,  15,   1,1.04155, -46.2613,1.10000,0.90000,1.10000,0.90000
  5400,'MCKINNEY    ', 161.0000,1,   5,  16,   1,1.02583, -53.6601,1.10000,0.90000,1.10000,0.90000
  5401,'GRANBURY    ', 500.0000,1,   5,  18,   1,1.02939, -48.8082,1.10000,0.90000,1.10000,0.90000
  5402,'GRANBURY    ', 161.0000,1,   5,  18,   1,1.02571, -50.5280,1.10000,0.90000,1.10000,0.90000
  5403,'GRANBURY    ',  18.0000,2,   5,  18,   1,1.02939, -48.8082,1.10000,0.90000,1.10000,0.90000
  5404,'GRANBURY    ',  18.0000,2,   5,  18,   1,1.02939, -48.8082,1.10000,0.90000,1.10000,0.90000
  5405,'GRANBURY    ',  18.0000,2,   5,  18,   1,1.02939, -48.8082,1.10000,0.90000,1.10000,0.90000
  5406,'GRANBURY    ',  18.0000,2,   5,  18,   1,1.02939, -48.8082,1.10000,0.90000,1.10000,0.90000
  5407,'CLIFTON     ', 161.0000,1,   5,  18,   1,1.00389, -57.8226,1.10000,0.90000,1.10000,0.90000
  5408,'FARMERSV    ', 161.0000,1,   5,  16,   1,1.02463, -54.7693,1.10000,0.90000,1.10000,0.90000
  5409,'ARLINGTO    ', 161.0000,1,   5,  17,   1,1.02369, -53.9100,1.10000,0.90000,1.10000,0.90000
  5410,'KILLEEN     ', 500.0000,1,   5,  13,   1,1.03302, -54.5060,1.10000,0.90000,1.10000,0.90000
  5411,'KILLEEN     ', 161.0000,1,   5,  13,   1,1.03000, -56.2970,1.10000,0.90000,1.10000,0.90000
  5412,'WYLIE 0     ', 161.0000,1,   5,  16,   1,1.02553, -54.3077,1.10000,0.90000,1.10000,0.90000
  5413,'PALO PIN    ', 500.0000,1,   5,  12,   1,1.03682, -48.4640,1.10000,0.90000,1.10000,0.90000
  5414,'PALO PIN    ', 161.0000,1,   5,  12,   1,1.03397, -51.5795,1.10000,0.90000,1.10000,0.90000
  5415,'PALO PIN    ',  13.8000,2,   5,  12,   1,1.03273, -47.8369,1.10000,0.90000,1.10000,0.90000
  5416,'PALO PIN    ',  13.8000,2,   5,  12,   1,1.03265, -47.8304,1.10000,0.90000,1.10000,0.90000
  5417,'PALO PIN    ',  13.8000,2,   5,  12,   1,1.03313, -47.9062,1.10000,0.90000,1.10000,0.90000
  5418,'PALO PIN    ',  13.8000,2,   5,  12,   1,1.03347, -47.9362,1.10000,0.90000,1.10000,0.90000
  5419,'PALO PIN    ',  13.8000,2,   5,  12,   1,1.03485, -48.1553,1.10000,0.90000,1.10000,0.90000
  5420,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02778, -53.1951,1.10000,0.90000,1.10000,0.90000
  5421,'JOSEPHIN    ', 161.0000,1,   5,  16,   1,1.03000, -55.1649,1.10000,0.90000,1.10000,0.90000
  5422,'LEWSIVIL    ', 161.0000,1,   5,  17,   1,1.03000, -53.5642,1.10000,0.90000,1.10000,0.90000
  5423,'LEWSIVIL    ',  13.8000,2,   5,  17,   1,1.03000, -53.5642,1.10000,0.90000,1.10000,0.90000
  5424,'LEWSIVIL    ',  13.8000,2,   5,  17,   1,1.03000, -53.5642,1.10000,0.90000,1.10000,0.90000
  5425,'DALLAS 4    ', 161.0000,1,   5,  16,   1,1.02516, -53.9920,1.10000,0.90000,1.10000,0.90000
  5426,'KEMP 0      ', 161.0000,1,   5,  14,   1,1.00110, -56.9646,1.10000,0.90000,1.10000,0.90000
  5427,'WAXAHACH    ', 161.0000,1,   5,  14,   1,1.01216, -54.4527,1.10000,0.90000,1.10000,0.90000
  5428,'HURST 0     ', 161.0000,1,   5,  17,   1,1.02922, -53.1328,1.10000,0.90000,1.10000,0.90000
  5429,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02287, -54.6126,1.10000,0.90000,1.10000,0.90000
  5430,'WEATHERF    ', 161.0000,1,   5,  12,   1,1.02101, -54.9117,1.10000,0.90000,1.10000,0.90000
  5431,'ROCKWALL    ', 161.0000,1,   5,  16,   1,1.02734, -53.8302,1.10000,0.90000,1.10000,0.90000
  5432,'WEATHERF    ', 161.0000,1,   5,  12,   1,1.01814, -54.5776,1.10000,0.90000,1.10000,0.90000
  5433,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02590, -53.9837,1.10000,0.90000,1.10000,0.90000
  5434,'NEWARK 0    ', 161.0000,1,   5,  17,   1,1.02652, -54.4658,1.10000,0.90000,1.10000,0.90000
  5435,'SANTO 0     ', 161.0000,1,   5,  12,   1,1.01313, -55.2373,1.10000,0.90000,1.10000,0.90000
  5436,'DALLAS 1    ', 161.0000,1,   5,  16,   1,1.02922, -53.9766,1.10000,0.90000,1.10000,0.90000
  5437,'ELM MOTT    ', 161.0000,1,   5,  13,   1,0.94072, -62.5372,1.10000,0.90000,1.10000,0.90000
  5438,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02619, -54.0079,1.10000,0.90000,1.10000,0.90000
  5439,'WAXAHACH    ', 161.0000,1,   5,  14,   1,1.01718, -53.8315,1.10000,0.90000,1.10000,0.90000
  5440,'ARLINGTO    ', 161.0000,1,   5,  17,   1,1.03000, -54.1118,1.10000,0.90000,1.10000,0.90000
  5441,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02863, -53.5754,1.10000,0.90000,1.10000,0.90000
  5442,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02520, -54.1055,1.10000,0.90000,1.10000,0.90000
  5443,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02802, -54.0442,1.10000,0.90000,1.10000,0.90000
  5444,'MIDLOTHI    ', 500.0000,2,   5,  17,   1,1.02537, -50.0738,1.10000,0.90000,1.10000,0.90000
  5445,'MIDLOTHI    ', 161.0000,1,   5,  17,   1,1.02034, -52.5215,1.10000,0.90000,1.10000,0.90000
  5446,'HEWITT 0    ', 161.0000,1,   5,  13,   1,1.01074, -57.7819,1.10000,0.90000,1.10000,0.90000
  5447,'ARLINGTO    ', 161.0000,1,   5,  17,   1,1.02462, -53.6329,1.10000,0.90000,1.10000,0.90000
  5448,'GRAND PR    ', 500.0000,1,   5,  17,   1,1.03302, -51.5705,1.10000,0.90000,1.10000,0.90000
  5449,'GRAND PR    ', 161.0000,1,   5,  17,   1,1.03111, -52.8788,1.10000,0.90000,1.10000,0.90000
  5450,'MELISSA     ', 161.0000,1,   5,  16,   1,1.00258, -56.3729,1.10000,0.90000,1.10000,0.90000
  5451,'COPPERAS    ', 500.0000,1,   5,  13,   1,1.03448, -54.1270,1.10000,0.90000,1.10000,0.90000
  5452,'COPPERAS    ', 161.0000,1,   5,  13,   1,1.02556, -55.3261,1.10000,0.90000,1.10000,0.90000
  5453,'CLEBURNE    ', 161.0000,1,   5,  17,   1,1.02616, -52.7183,1.10000,0.90000,1.10000,0.90000
  5454,'GREENVIL    ', 161.0000,1,   5,  16,   1,1.02556, -54.3598,1.10000,0.90000,1.10000,0.90000
  5455,'ALVORD 0    ', 161.0000,1,   5,  12,   1,1.01387, -53.9587,1.10000,0.90000,1.10000,0.90000
  5456,'GORMAN 0    ', 161.0000,1,   5,  15,   1,1.01119, -56.8245,1.10000,0.90000,1.10000,0.90000
  5457,'COLLEYVI    ', 161.0000,1,   5,  17,   1,1.02775, -53.6018,1.10000,0.90000,1.10000,0.90000
  5458,'HOLLAND     ', 161.0000,1,   5,  13,   1,0.98543, -59.9828,1.10000,0.90000,1.10000,0.90000
  5459,'HOLLAND     ', 115.0000,1,   5,  13,   1,0.96984, -64.1049,1.10000,0.90000,1.10000,0.90000
  5460,'HOLLAND     ', 115.0000,1,   5,  13,   1,0.94174, -67.9833,1.10000,0.90000,1.10000,0.90000
  5461,'TEMPLE 3    ', 161.0000,1,   5,  13,   1,1.01644, -56.2029,1.10000,0.90000,1.10000,0.90000
  5462,'DALLAS 3    ', 161.0000,1,   5,  16,   1,1.02401, -53.9440,1.10000,0.90000,1.10000,0.90000
  5463,'IRVING 4    ', 161.0000,1,   5,  17,   1,1.02783, -54.1414,1.10000,0.90000,1.10000,0.90000
  5464,'FRISCO 2    ', 500.0000,1,   5,  16,   1,1.03437, -51.7283,1.10000,0.90000,1.10000,0.90000
  5465,'FRISCO 2    ', 161.0000,1,   5,  16,   1,1.03146, -52.9632,1.10000,0.90000,1.10000,0.90000
  5466,'GATESVIL    ', 161.0000,1,   5,  13,   1,0.97217, -61.3033,1.10000,0.90000,1.10000,0.90000
  5467,'DALLAS 2    ', 161.0000,1,   5,  16,   1,1.02648, -54.3085,1.10000,0.90000,1.10000,0.90000
  5468,'DALLAS 3    ', 161.0000,1,   5,  17,   1,1.02258, -54.1885,1.10000,0.90000,1.10000,0.90000
  5469,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.02376, -54.3458,1.10000,0.90000,1.10000,0.90000
  5470,'WOODWAY     ', 161.0000,1,   5,  13,   1,1.01542, -57.3201,1.10000,0.90000,1.10000,0.90000
  5471,'MINGUS 0    ', 161.0000,1,   5,  12,   1,1.02427, -53.9349,1.10000,0.90000,1.10000,0.90000
  5472,'THROCKMO    ', 161.0000,1,   5,  15,   1,1.03570, -48.6097,1.10000,0.90000,1.10000,0.90000
  5473,'NEMO 0      ', 161.0000,1,   5,  18,   1,1.02834, -50.4738,1.10000,0.90000,1.10000,0.90000
  5474,'ABBOTT 0    ', 161.0000,1,   5,  14,   1,0.95947, -60.4606,1.10000,0.90000,1.10000,0.90000
  5475,'ALVARADO    ', 161.0000,1,   5,  17,   1,1.02670, -53.6183,1.10000,0.90000,1.10000,0.90000
  5476,'CORSICAN    ', 161.0000,1,   5,  14,   1,0.96543, -60.8635,1.10000,0.90000,1.10000,0.90000
  5477,'HARKER H    ', 161.0000,1,   5,  13,   1,1.02514, -56.8183,1.10000,0.90000,1.10000,0.90000
  5478,'IRVING 3    ', 161.0000,1,   5,  17,   1,1.03000, -54.0133,1.10000,0.90000,1.10000,0.90000
  5479,'BURLESON    ', 500.0000,1,   5,  17,   1,1.03276, -51.1587,1.10000,0.90000,1.10000,0.90000
  5480,'BURLESON    ', 161.0000,1,   5,  17,   1,1.02671, -52.6356,1.10000,0.90000,1.10000,0.90000
  5481,'FORT WOR    ', 161.0000,1,   5,  17,   1,1.01913, -53.8843,1.10000,0.90000,1.10000,0.90000
  5482,'DALLAS 2    ', 161.0000,1,   5,  16,   1,1.03000, -54.4834,1.10000,0.90000,1.10000,0.90000
  5483,'NORTH RI    ', 161.0000,1,   5,  17,   1,1.02985, -53.2773,1.10000,0.90000,1.10000,0.90000
  5484,'CROSS PL    ', 161.0000,1,   5,  15,   1,1.01306, -53.1624,1.10000,0.90000,1.10000,0.90000
  5485,'BLOOMING    ', 161.0000,1,   5,  14,   1,1.02423, -52.6387,1.10000,0.90000,1.10000,0.90000
  6001,'CONVERSE    ', 115.0000,1,   6,  22,   1,1.03000, -63.4622,1.10000,0.90000,1.10000,0.90000
  6002,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01775, -63.9875,1.10000,0.90000,1.10000,0.90000
  6003,'BASTROP     ', 500.0000,1,   6,  25,   1,1.03898, -54.6741,1.10000,0.90000,1.10000,0.90000
  6004,'BASTROP     ', 230.0000,1,   6,  25,   1,1.03393, -55.9908,1.10000,0.90000,1.10000,0.90000
  6005,'BASTROP     ', 115.0000,1,   6,  25,   1,1.03166, -58.0725,1.10000,0.90000,1.10000,0.90000
  6006,'BASTROP     ',  13.8000,2,   6,  25,   1,1.04000, -54.2546,1.10000,0.90000,1.10000,0.90000
  6007,'BASTROP     ',  13.8000,2,   6,  25,   1,1.04000, -53.6254,1.10000,0.90000,1.10000,0.90000
  6008,'BASTROP     ',  13.8000,2,   6,  25,   1,1.04000, -54.2189,1.10000,0.90000,1.10000,0.90000
  6009,'BASTROP     ',  13.8000,2,   6,  25,   1,1.04000, -53.9119,1.10000,0.90000,1.10000,0.90000
  6010,'BASTROP     ',  13.8000,2,   6,  25,   1,1.04000, -54.1441,1.10000,0.90000,1.10000,0.90000
  6011,'MARION 2    ', 115.0000,1,   6,  22,   1,1.02292, -61.4915,1.10000,0.90000,1.10000,0.90000
  6012,'PAIGE 0     ', 115.0000,1,   6,  25,   1,1.03000, -59.2824,1.10000,0.90000,1.10000,0.90000
  6013,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01919, -63.7954,1.10000,0.90000,1.10000,0.90000
  6014,'WAELDER     ', 115.0000,1,   6,  24,   1,1.01035, -65.5535,1.10000,0.90000,1.10000,0.90000
  6015,'ATASCOSA    ', 115.0000,1,   6,  26,   1,1.02682, -63.9471,1.10000,0.90000,1.10000,0.90000
  6016,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02675, -62.9600,1.10000,0.90000,1.10000,0.90000
  6017,'CIBOLO 0    ', 115.0000,1,   6,  22,   1,1.01928, -62.8669,1.10000,0.90000,1.10000,0.90000
  6018,'AUSTIN 6    ', 115.0000,1,   6,  23,   1,1.02282, -60.0444,1.10000,0.90000,1.10000,0.90000
  6019,'AUSTIN 2    ', 115.0000,1,   6,  23,   1,1.02337, -60.2352,1.10000,0.90000,1.10000,0.90000
  6020,'HORSESHO    ', 115.0000,1,   6,  23,   1,1.02437, -59.6365,1.10000,0.90000,1.10000,0.90000
  6021,'LEANDER     ', 500.0000,1,   6,  23,   1,1.04035, -56.0607,1.10000,0.90000,1.10000,0.90000
  6022,'LEANDER     ', 230.0000,1,   6,  23,   1,1.03695, -57.0503,1.10000,0.90000,1.10000,0.90000
  6023,'LEANDER     ', 115.0000,1,   6,  23,   1,1.03210, -58.4256,1.10000,0.90000,1.10000,0.90000
  6024,'AUSTIN 1    ', 115.0000,1,   6,  23,   1,1.03000, -61.4793,1.10000,0.90000,1.10000,0.90000
  6025,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.03000, -63.5202,1.10000,0.90000,1.10000,0.90000
  6026,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02261, -62.9528,1.10000,0.90000,1.10000,0.90000
  6027,'ELGIN 0     ', 115.0000,1,   6,  23,   1,1.02640, -60.0382,1.10000,0.90000,1.10000,0.90000
  6028,'AUSTIN 3    ', 115.0000,1,   6,  23,   1,1.02447, -60.1219,1.10000,0.90000,1.10000,0.90000
  6029,'RUNGE 0     ', 115.0000,1,   6,  24,   1,1.00104, -68.8530,1.10000,0.90000,1.10000,0.90000
  6030,'YOAKUM 0    ', 230.0000,1,   6,  24,   1,1.01786, -58.6819,1.10000,0.90000,1.10000,0.90000
  6031,'YOAKUM 1    ', 115.0000,1,   6,  24,   1,1.02045, -59.6920,1.10000,0.90000,1.10000,0.90000
  6032,'AUSTIN 3    ', 115.0000,1,   6,  23,   1,1.02263, -61.1430,1.10000,0.90000,1.10000,0.90000
  6033,'PFLUGERV    ', 500.0000,1,   6,  23,   1,1.03588, -56.2377,1.10000,0.90000,1.10000,0.90000
  6034,'PFLUGERV    ', 230.0000,1,   6,  23,   1,1.03275, -57.6777,1.10000,0.90000,1.10000,0.90000
  6035,'PFLUGERV    ', 115.0000,1,   6,  23,   1,1.02941, -59.0224,1.10000,0.90000,1.10000,0.90000
  6036,'SAN ANTO    ', 230.0000,1,   6,  22,   1,1.02606, -60.7986,1.10000,0.90000,1.10000,0.90000
  6037,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.02300, -62.2790,1.10000,0.90000,1.10000,0.90000
  6038,'AUSTIN 3    ', 500.0000,1,   6,  23,   1,1.03796, -56.2400,1.10000,0.90000,1.10000,0.90000
  6039,'AUSTIN 3    ', 230.0000,1,   6,  23,   1,1.03096, -58.1649,1.10000,0.90000,1.10000,0.90000
  6040,'AUSTIN 3    ', 115.0000,1,   6,  23,   1,1.02399, -60.1246,1.10000,0.90000,1.10000,0.90000
  6041,'AUSTIN 3    ',  13.8000,1,   6,  23,   1,1.04000, -56.0681,1.10000,0.90000,1.10000,0.90000
  6042,'AUSTIN 3    ',  13.8000,2,   6,  23,   1,1.04000, -54.6297,1.10000,0.90000,1.10000,0.90000
  6043,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02452, -62.3171,1.10000,0.90000,1.10000,0.90000
  6044,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01607, -63.7578,1.10000,0.90000,1.10000,0.90000
  6045,'SAN ANTO    ', 500.0000,1,   6,  26,   1,1.03405, -58.8488,1.10000,0.90000,1.10000,0.90000
  6046,'SAN ANTO    ', 230.0000,1,   6,  26,   1,1.03020, -60.9044,1.10000,0.90000,1.10000,0.90000
  6047,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02391, -63.2210,1.10000,0.90000,1.10000,0.90000
  6048,'SAN ANTO    ',  13.8000,2,   6,  26,   1,1.03405, -58.8488,1.10000,0.90000,1.10000,0.90000
  6049,'SAN ANTO    ',  13.8000,2,   6,  26,   1,1.03405, -58.8488,1.10000,0.90000,1.10000,0.90000
  6050,'SAN ANTO    ',  13.8000,2,   6,  26,   1,1.03405, -58.8488,1.10000,0.90000,1.10000,0.90000
  6051,'SAN ANTO    ',  13.8000,1,   6,  26,   1,1.03999, -58.6203,1.10000,0.90000,1.10000,0.90000
  6052,'SAN ANTO    ',  13.8000,2,   6,  26,   1,1.03405, -58.8488,1.10000,0.90000,1.10000,0.90000
  6053,'SAN ANTO    ',  13.8000,1,   6,  26,   1,1.03999, -58.5839,1.10000,0.90000,1.10000,0.90000
  6054,'SAN ANTO    ',  13.8000,1,   6,  26,   1,1.03999, -58.3416,1.10000,0.90000,1.10000,0.90000
  6055,'BERGHEIM    ', 115.0000,1,   6,  26,   1,0.99650, -71.3127,1.10000,0.90000,1.10000,0.90000
  6056,'NEW BRAU    ', 500.0000,1,   6,  22,   1,1.03047, -57.5964,1.10000,0.90000,1.10000,0.90000
  6057,'NEW BRAU    ', 230.0000,1,   6,  22,   1,1.02987, -59.0532,1.10000,0.90000,1.10000,0.90000
  6058,'NEW BRAU    ', 115.0000,1,   6,  22,   1,1.02900, -59.9142,1.10000,0.90000,1.10000,0.90000
  6059,'D HANIS     ', 115.0000,1,   6,  26,   1,0.98403, -77.0911,1.10000,0.90000,1.10000,0.90000
  6060,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02275, -63.9196,1.10000,0.90000,1.10000,0.90000
  6061,'AUSTIN 7    ', 115.0000,1,   6,  23,   1,1.02595, -60.0941,1.10000,0.90000,1.10000,0.90000
  6062,'BRENHAM     ', 500.0000,1,   6,  25,   1,1.02815, -56.9116,1.10000,0.90000,1.10000,0.90000
  6063,'BRENHAM     ', 230.0000,1,   6,  25,   1,1.02540, -58.2014,1.10000,0.90000,1.10000,0.90000
  6064,'BRENHAM     ', 115.0000,1,   6,  25,   1,1.01556, -61.6562,1.10000,0.90000,1.10000,0.90000
  6065,'BERTRAM     ', 115.0000,1,   6,  23,   1,1.01460, -60.3816,1.10000,0.90000,1.10000,0.90000
  6066,'MARION 1    ', 500.0000,1,   6,  22,   1,1.03149, -57.6931,1.10000,0.90000,1.10000,0.90000
  6067,'MARION 1    ', 230.0000,1,   6,  22,   1,1.02906, -59.2180,1.10000,0.90000,1.10000,0.90000
  6068,'MARION 1    ', 115.0000,1,   6,  22,   1,1.02348, -61.7276,1.10000,0.90000,1.10000,0.90000
  6069,'MARION 1    ',  18.0000,2,   6,  22,   1,1.03000, -57.3349,1.10000,0.90000,1.10000,0.90000
  6070,'MARION 1    ',  18.0000,2,   6,  22,   1,1.03000, -56.8279,1.10000,0.90000,1.10000,0.90000
  6071,'MARION 1    ',  18.0000,2,   6,  22,   1,1.03000, -57.4091,1.10000,0.90000,1.10000,0.90000
  6072,'MARION 1    ',  18.0000,2,   6,  22,   1,1.03000, -56.9824,1.10000,0.90000,1.10000,0.90000
  6073,'MARION 1    ',  18.0000,2,   6,  22,   1,1.03000, -57.2175,1.10000,0.90000,1.10000,0.90000
  6074,'MARION 1    ',  18.0000,2,   6,  22,   1,1.03000, -57.2210,1.10000,0.90000,1.10000,0.90000
  6075,'LA GRANG    ', 500.0000,1,   6,  25,   1,1.02558, -55.1746,1.10000,0.90000,1.10000,0.90000
  6076,'LA GRANG    ', 230.0000,1,   6,  25,   1,1.02362, -56.5606,1.10000,0.90000,1.10000,0.90000
  6077,'LA GRANG    ', 115.0000,1,   6,  25,   1,1.02002, -59.0528,1.10000,0.90000,1.10000,0.90000
  6078,'LA GRANG    ',  22.0000,2,   6,  25,   1,1.01780, -54.0887,1.10000,0.90000,1.10000,0.90000
  6079,'LA GRANG    ',  22.0000,2,   6,  25,   1,1.02204, -54.6705,1.10000,0.90000,1.10000,0.90000
  6080,'LA GRANG    ',  22.0000,2,   6,  25,   1,1.02065, -54.4870,1.10000,0.90000,1.10000,0.90000
  6081,'MARBLE F    ', 115.0000,1,   6,  23,   1,1.03032, -58.4984,1.10000,0.90000,1.10000,0.90000
  6082,'MARBLE F    ',  13.8000,1,   6,  23,   1,1.03997, -57.2799,1.10000,0.90000,1.10000,0.90000
  6083,'MARBLE F    ',  13.8000,1,   6,  23,   1,1.03997, -57.1520,1.10000,0.90000,1.10000,0.90000
  6084,'ROUND RO    ', 115.0000,1,   6,  23,   1,1.02951, -59.1551,1.10000,0.90000,1.10000,0.90000
  6085,'ROUND RO    ',  13.8000,1,   6,  23,   1,1.02956, -59.1278,1.10000,0.90000,1.10000,0.90000
  6086,'ROUND RO    ',  13.8000,1,   6,  23,   1,1.03051, -58.5714,1.10000,0.90000,1.10000,0.90000
  6087,'ROUND RO    ',  13.8000,1,   6,  23,   1,1.02973, -59.0305,1.10000,0.90000,1.10000,0.90000
  6088,'ROUND RO    ',  13.8000,1,   6,  23,   1,1.02959, -59.0050,1.10000,0.90000,1.10000,0.90000
  6089,'ROUND RO    ',  13.8000,1,   6,  23,   1,1.02999, -58.8846,1.10000,0.90000,1.10000,0.90000
  6090,'ROUND RO    ',  13.8000,1,   6,  23,   1,1.02969, -58.5512,1.10000,0.90000,1.10000,0.90000
  6091,'WIMBERLE    ', 115.0000,1,   6,  23,   1,1.03000, -62.7362,1.10000,0.90000,1.10000,0.90000
  6092,'GONZALES    ', 115.0000,1,   6,  24,   1,1.03000, -63.5248,1.10000,0.90000,1.10000,0.90000
  6093,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.01972, -62.8963,1.10000,0.90000,1.10000,0.90000
  6094,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.02247, -62.7550,1.10000,0.90000,1.10000,0.90000
  6095,'HUTTO 0     ', 115.0000,1,   6,  23,   1,1.02563, -60.5788,1.10000,0.90000,1.10000,0.90000
  6096,'LULING 0    ', 115.0000,1,   6,  24,   1,1.03000, -64.8102,1.10000,0.90000,1.10000,0.90000
  6097,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01934, -63.1730,1.10000,0.90000,1.10000,0.90000
  6098,'AUSTIN 1    ', 115.0000,1,   6,  23,   1,1.02248, -60.4467,1.10000,0.90000,1.10000,0.90000
  6099,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01550, -63.8065,1.10000,0.90000,1.10000,0.90000
  6100,'ADKINS 0    ', 115.0000,1,   6,  22,   1,1.01680, -64.7339,1.10000,0.90000,1.10000,0.90000
  6101,'WINCHEST    ', 500.0000,1,   6,  25,   1,1.02867, -55.4184,1.10000,0.90000,1.10000,0.90000
  6102,'WINCHEST    ', 230.0000,1,   6,  25,   1,1.02938, -56.0536,1.10000,0.90000,1.10000,0.90000
  6103,'WINCHEST    ', 115.0000,1,   6,  25,   1,1.03000, -58.6364,1.10000,0.90000,1.10000,0.90000
  6104,'WINCHEST    ',  13.8000,2,   6,  25,   1,1.02867, -55.4184,1.10000,0.90000,1.10000,0.90000
  6105,'WINCHEST    ',  13.8000,2,   6,  25,   1,1.02867, -55.4184,1.10000,0.90000,1.10000,0.90000
  6106,'WINCHEST    ',  13.8000,2,   6,  25,   1,1.03446, -55.2362,1.10000,0.90000,1.10000,0.90000
  6107,'ROCKDALE    ', 500.0000,1,   6,  25,   1,1.03886, -54.3300,1.10000,0.90000,1.10000,0.90000
  6108,'ROCKDALE    ', 230.0000,1,   6,  25,   1,1.02730, -57.6611,1.10000,0.90000,1.10000,0.90000
  6109,'ROCKDALE    ', 115.0000,1,   6,  25,   1,0.99220, -63.0147,1.10000,0.90000,1.10000,0.90000
  6110,'ROCKDALE    ',  13.8000,2,   6,  25,   1,1.04000, -53.3169,1.10000,0.90000,1.10000,0.90000
  6111,'ROCKDALE    ',  13.8000,2,   6,  25,   1,1.04000, -53.2057,1.10000,0.90000,1.10000,0.90000
  6112,'NATALIA     ', 115.0000,1,   6,  26,   1,1.02113, -64.7622,1.10000,0.90000,1.10000,0.90000
  6113,'AUSTIN 2    ', 115.0000,1,   6,  23,   1,1.02157, -60.4994,1.10000,0.90000,1.10000,0.90000
  6114,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01716, -63.9058,1.10000,0.90000,1.10000,0.90000
  6115,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.01710, -63.5773,1.10000,0.90000,1.10000,0.90000
  6116,'TAYLOR 0    ', 115.0000,1,   6,  23,   1,1.00860, -62.2497,1.10000,0.90000,1.10000,0.90000
  6117,'SMITHVIL    ', 115.0000,1,   6,  25,   1,1.02993, -58.4780,1.10000,0.90000,1.10000,0.90000
  6118,'CEDAR PA    ', 500.0000,1,   6,  23,   1,1.03980, -56.1669,1.10000,0.90000,1.10000,0.90000
  6119,'CEDAR PA    ', 230.0000,1,   6,  23,   1,1.03460, -57.6953,1.10000,0.90000,1.10000,0.90000
  6120,'CEDAR PA    ', 115.0000,1,   6,  23,   1,1.03255, -58.9305,1.10000,0.90000,1.10000,0.90000
  6121,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02078, -63.5431,1.10000,0.90000,1.10000,0.90000
  6122,'HALLETTS    ', 115.0000,1,   6,  24,   1,0.98613, -63.5802,1.10000,0.90000,1.10000,0.90000
  6123,'AUSTIN 5    ', 115.0000,1,   6,  23,   1,1.02396, -60.0316,1.10000,0.90000,1.10000,0.90000
  6124,'NEW BRAU    ', 115.0000,1,   6,  22,   1,1.02539, -61.1930,1.10000,0.90000,1.10000,0.90000
  6125,'SUTHERLA    ', 115.0000,1,   6,  22,   1,1.01137, -65.3712,1.10000,0.90000,1.10000,0.90000
  6126,'AUSTIN 3    ', 115.0000,1,   6,  23,   1,1.02299, -60.5884,1.10000,0.90000,1.10000,0.90000
  6127,'CAMERON     ', 115.0000,1,   6,  25,   1,0.94536, -66.8468,1.10000,0.90000,1.10000,0.90000
  6128,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01848, -64.5177,1.10000,0.90000,1.10000,0.90000
  6129,'MEDINA 0    ', 115.0000,1,   6,  26,   1,0.95471, -71.8412,1.10000,0.90000,1.10000,0.90000
  6130,'MANCHACA    ', 115.0000,1,   6,  23,   1,1.02008, -61.0071,1.10000,0.90000,1.10000,0.90000
  6131,'SPRING B    ', 115.0000,1,   6,  22,   1,1.02256, -62.5038,1.10000,0.90000,1.10000,0.90000
  6132,'AUSTIN 1    ', 115.0000,1,   6,  23,   1,1.01862, -60.8803,1.10000,0.90000,1.10000,0.90000
  6133,'FLATONIA    ', 115.0000,1,   6,  25,   1,1.00714, -66.3053,1.10000,0.90000,1.10000,0.90000
  6134,'GRANGER     ', 115.0000,1,   6,  23,   1,1.00387, -62.6249,1.10000,0.90000,1.10000,0.90000
  6135,'FAYETTEV    ', 115.0000,1,   6,  25,   1,1.01050, -60.4150,1.10000,0.90000,1.10000,0.90000
  6136,'GEORGETO    ', 115.0000,1,   6,  23,   1,1.02944, -60.2823,1.10000,0.90000,1.10000,0.90000
  6137,'AUSTIN 3    ', 115.0000,1,   6,  23,   1,1.01844, -61.1495,1.10000,0.90000,1.10000,0.90000
  6138,'PIPE CRE    ', 115.0000,1,   6,  26,   1,1.01625, -67.1768,1.10000,0.90000,1.10000,0.90000
  6139,'RED ROCK    ', 115.0000,1,   6,  25,   1,1.01022, -64.0488,1.10000,0.90000,1.10000,0.90000
  6140,'JARRELL     ', 115.0000,1,   6,  23,   1,0.98607, -63.4206,1.10000,0.90000,1.10000,0.90000
  6141,'SAN ANTO    ', 500.0000,1,   6,  22,   1,1.03165, -57.7036,1.10000,0.90000,1.10000,0.90000
  6142,'SAN ANTO    ', 230.0000,1,   6,  22,   1,1.02936, -59.6380,1.10000,0.90000,1.10000,0.90000
  6143,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.02933, -61.5111,1.10000,0.90000,1.10000,0.90000
  6144,'SAN ANTO    ',  13.8000,2,   6,  22,   1,1.03165, -57.7036,1.10000,0.90000,1.10000,0.90000
  6145,'SAN ANTO    ',  13.8000,2,   6,  22,   1,1.03000, -54.6054,1.10000,0.90000,1.10000,0.90000
  6146,'SAN ANTO    ',  13.8000,2,   6,  22,   1,1.03000, -54.7199,1.10000,0.90000,1.10000,0.90000
  6147,'SAN ANTO    ',  13.8000,3,   6,  22,   1,1.03000, -55.7878,1.10000,0.90000,1.10000,0.90000
  6148,'SAN ANTO    ',  13.8000,2,   6,  22,   1,1.03000, -56.6347,1.10000,0.90000,1.10000,0.90000
  6149,'SAN ANTO    ',  13.8000,2,   6,  22,   1,1.03000, -57.1492,1.10000,0.90000,1.10000,0.90000
  6150,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02673, -63.4230,1.10000,0.90000,1.10000,0.90000
  6151,'SCHULENB    ', 115.0000,1,   6,  25,   1,1.02303, -65.6385,1.10000,0.90000,1.10000,0.90000
  6152,'SAN ANTO    ', 230.0000,1,   6,  26,   1,1.02895, -61.4463,1.10000,0.90000,1.10000,0.90000
  6153,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02318, -62.4192,1.10000,0.90000,1.10000,0.90000
  6154,'DRIPPING    ', 115.0000,1,   6,  23,   1,1.01264, -61.9182,1.10000,0.90000,1.10000,0.90000
  6155,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01767, -64.4071,1.10000,0.90000,1.10000,0.90000
  6156,'MARBLE F    ', 115.0000,1,   6,  23,   1,1.02636, -58.5297,1.10000,0.90000,1.10000,0.90000
  6157,'BOERNE 1    ', 115.0000,1,   6,  26,   1,1.01999, -65.4258,1.10000,0.90000,1.10000,0.90000
  6158,'WASHINGT    ', 115.0000,1,   6,  25,   1,1.03000, -64.3326,1.10000,0.90000,1.10000,0.90000
  6159,'SCHERTZ     ', 115.0000,1,   6,  22,   1,1.01961, -63.2019,1.10000,0.90000,1.10000,0.90000
  6160,'AUSTIN 8    ', 115.0000,1,   6,  23,   1,1.02161, -60.3414,1.10000,0.90000,1.10000,0.90000
  6161,'SEGUIN 1    ', 500.0000,1,   6,  22,   1,1.03085, -57.1656,1.10000,0.90000,1.10000,0.90000
  6162,'SEGUIN 1    ', 230.0000,1,   6,  22,   1,1.02966, -59.0102,1.10000,0.90000,1.10000,0.90000
  6163,'SEGUIN 1    ', 115.0000,1,   6,  22,   1,1.02581, -60.9216,1.10000,0.90000,1.10000,0.90000
  6164,'SEGUIN 1    ',  13.8000,2,   6,  22,   1,1.03000, -56.5363,1.10000,0.90000,1.10000,0.90000
  6165,'SEGUIN 1    ',  13.8000,2,   6,  22,   1,1.03000, -56.4640,1.10000,0.90000,1.10000,0.90000
  6166,'SEGUIN 1    ',  13.8000,2,   6,  22,   1,1.03000, -56.8700,1.10000,0.90000,1.10000,0.90000
  6167,'SEGUIN 1    ',  13.8000,2,   6,  22,   1,1.03000, -56.6142,1.10000,0.90000,1.10000,0.90000
  6168,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01989, -63.7555,1.10000,0.90000,1.10000,0.90000
  6169,'SAN ANTO    ', 500.0000,1,   6,  26,   1,1.03420, -58.6080,1.10000,0.90000,1.10000,0.90000
  6170,'SAN ANTO    ', 230.0000,1,   6,  26,   1,1.02962, -60.7625,1.10000,0.90000,1.10000,0.90000
  6171,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02341, -62.2253,1.10000,0.90000,1.10000,0.90000
  6172,'CUERO 2     ', 230.0000,1,   6,  24,   1,1.01787, -59.1110,1.10000,0.90000,1.10000,0.90000
  6173,'CUERO 2     ', 115.0000,1,   6,  24,   1,1.01928, -60.2071,1.10000,0.90000,1.10000,0.90000
  6174,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.02278, -63.3726,1.10000,0.90000,1.10000,0.90000
  6175,'AUSTIN 1    ', 115.0000,1,   6,  23,   1,1.02082, -60.5878,1.10000,0.90000,1.10000,0.90000
  6176,'AUSTIN 3    ', 115.0000,1,   6,  23,   1,1.02172, -61.3536,1.10000,0.90000,1.10000,0.90000
  6177,'SAN ANTO    ', 230.0000,1,   6,  26,   1,1.03000, -61.3254,1.10000,0.90000,1.10000,0.90000
  6178,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02060, -63.3194,1.10000,0.90000,1.10000,0.90000
  6179,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01339, -64.3469,1.10000,0.90000,1.10000,0.90000
  6180,'LA VERNI    ', 115.0000,1,   6,  22,   1,1.01296, -65.1874,1.10000,0.90000,1.10000,0.90000
  6181,'MANOR 0     ', 115.0000,1,   6,  23,   1,1.02110, -61.3643,1.10000,0.90000,1.10000,0.90000
  6182,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02100, -63.7165,1.10000,0.90000,1.10000,0.90000
  6183,'GIDDINGS    ', 115.0000,1,   6,  25,   1,1.00599, -61.2664,1.10000,0.90000,1.10000,0.90000
  6184,'AUSTIN 3    ', 115.0000,1,   6,  23,   1,1.02245, -60.6123,1.10000,0.90000,1.10000,0.90000
  6185,'AUSTIN 3    ', 115.0000,1,   6,  23,   1,1.02033, -60.7971,1.10000,0.90000,1.10000,0.90000
  6186,'AUSTIN 3    ', 115.0000,1,   6,  23,   1,1.02629, -59.7809,1.10000,0.90000,1.10000,0.90000
  6187,'AUSTIN 2    ', 115.0000,1,   6,  23,   1,1.02474, -60.0889,1.10000,0.90000,1.10000,0.90000
  6188,'COLUMBUS    ', 230.0000,1,   6,  25,   1,1.01528, -57.0679,1.10000,0.90000,1.10000,0.90000
  6189,'COLUMBUS    ', 115.0000,1,   6,  25,   1,1.00473, -60.5079,1.10000,0.90000,1.10000,0.90000
  6190,'SHINER 0    ', 115.0000,1,   6,  24,   1,1.01326, -66.1781,1.10000,0.90000,1.10000,0.90000
  6191,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.01998, -62.8070,1.10000,0.90000,1.10000,0.90000
  6192,'CALDWELL    ', 230.0000,1,   6,  25,   1,1.02365, -58.6099,1.10000,0.90000,1.10000,0.90000
  6193,'CALDWELL    ', 115.0000,1,   6,  25,   1,1.01556, -61.0343,1.10000,0.90000,1.10000,0.90000
  6194,'AUSTIN 1    ', 115.0000,1,   6,  23,   1,1.01972, -61.2620,1.10000,0.90000,1.10000,0.90000
  6195,'INDUSTRY    ', 115.0000,1,   6,  25,   1,0.99666, -62.5396,1.10000,0.90000,1.10000,0.90000
  6196,'DALE 0      ', 115.0000,1,   6,  23,   1,1.02436, -63.0285,1.10000,0.90000,1.10000,0.90000
  6197,'SAN ANTO    ', 500.0000,1,   6,  26,   1,1.03150, -58.9288,1.10000,0.90000,1.10000,0.90000
  6198,'SAN ANTO    ', 230.0000,1,   6,  26,   1,1.02850, -61.3123,1.10000,0.90000,1.10000,0.90000
  6199,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02803, -62.4124,1.10000,0.90000,1.10000,0.90000
  6200,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01354, -63.9925,1.10000,0.90000,1.10000,0.90000
  6201,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02246, -63.8184,1.10000,0.90000,1.10000,0.90000
  6202,'MARTINDA    ', 115.0000,1,   6,  22,   1,1.01824, -63.6985,1.10000,0.90000,1.10000,0.90000
  6203,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01958, -63.6360,1.10000,0.90000,1.10000,0.90000
  6204,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01642, -63.8145,1.10000,0.90000,1.10000,0.90000
  6205,'AUSTIN 2    ', 115.0000,1,   6,  23,   1,1.02723, -59.5885,1.10000,0.90000,1.10000,0.90000
  6206,'LEXINGTO    ', 115.0000,1,   6,  25,   1,0.99807, -62.6347,1.10000,0.90000,1.10000,0.90000
  6207,'LEANDER     ', 115.0000,1,   6,  23,   1,1.03000, -60.8370,1.10000,0.90000,1.10000,0.90000
  6208,'AUSTIN 1    ', 115.0000,1,   6,  23,   1,1.02749, -60.3969,1.10000,0.90000,1.10000,0.90000
  6209,'MICO 0      ', 115.0000,1,   6,  26,   1,1.00480, -65.3003,1.10000,0.90000,1.10000,0.90000
  6210,'MARBLE F    ', 500.0000,1,   6,  23,   1,1.04263, -55.2691,1.10000,0.90000,1.10000,0.90000
  6211,'MARBLE F    ', 230.0000,1,   6,  23,   1,1.03823, -56.5545,1.10000,0.90000,1.10000,0.90000
  6212,'MARBLE F    ', 115.0000,1,   6,  23,   1,1.03027, -58.9394,1.10000,0.90000,1.10000,0.90000
  6213,'MARBLE F    ',  13.8000,2,   6,  23,   1,1.04145, -53.9829,1.10000,0.90000,1.10000,0.90000
  6214,'MARBLE F    ',  13.8000,2,   6,  23,   1,1.04000, -52.8066,1.10000,0.90000,1.10000,0.90000
  6215,'MARBLE F    ',  13.8000,2,   6,  23,   1,1.04210, -54.6365,1.10000,0.90000,1.10000,0.90000
  6216,'MARBLE F    ',  13.8000,2,   6,  23,   1,1.04125, -53.8458,1.10000,0.90000,1.10000,0.90000
  6217,'AUSTIN 3    ', 115.0000,1,   6,  23,   1,1.02024, -61.1832,1.10000,0.90000,1.10000,0.90000
  6218,'LOCKHART    ', 115.0000,1,   6,  23,   1,1.01646, -61.3095,1.10000,0.90000,1.10000,0.90000
  6219,'AUSTIN 1    ', 115.0000,1,   6,  23,   1,1.02369, -60.7091,1.10000,0.90000,1.10000,0.90000
  6220,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.02110, -62.8713,1.10000,0.90000,1.10000,0.90000
  6221,'FALLS CI    ', 115.0000,1,   6,  22,   1,1.03000, -67.5692,1.10000,0.90000,1.10000,0.90000
  6222,'AUSTIN 2    ', 230.0000,1,   6,  23,   1,1.02989, -58.4622,1.10000,0.90000,1.10000,0.90000
  6223,'AUSTIN 2    ', 115.0000,1,   6,  23,   1,1.02799, -59.3842,1.10000,0.90000,1.10000,0.90000
  6224,'AUSTIN 2    ', 115.0000,1,   6,  23,   1,1.02276, -60.6646,1.10000,0.90000,1.10000,0.90000
  6225,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01429, -63.9289,1.10000,0.90000,1.10000,0.90000
  6226,'BLANCO 0    ', 115.0000,1,   6,  26,   1,0.98790, -72.7793,1.10000,0.90000,1.10000,0.90000
  6227,'AUSTIN 2    ', 115.0000,1,   6,  23,   1,1.02661, -59.7851,1.10000,0.90000,1.10000,0.90000
  6228,'SAN MARC    ', 500.0000,1,   6,  22,   1,1.02957, -57.8464,1.10000,0.90000,1.10000,0.90000
  6229,'SAN MARC    ', 230.0000,1,   6,  22,   1,1.03000, -59.1029,1.10000,0.90000,1.10000,0.90000
  6230,'SAN MARC    ', 115.0000,1,   6,  22,   1,1.02349, -60.7060,1.10000,0.90000,1.10000,0.90000
  6231,'BUDA 0      ', 115.0000,1,   6,  23,   1,1.01393, -61.7172,1.10000,0.90000,1.10000,0.90000
  6232,'DEL VALL    ', 115.0000,1,   6,  23,   1,1.02432, -60.0365,1.10000,0.90000,1.10000,0.90000
  6233,'AUSTIN 4    ', 115.0000,1,   6,  23,   1,1.02003, -60.4999,1.10000,0.90000,1.10000,0.90000
  6234,'SAN ANTO    ', 500.0000,1,   6,  26,   1,1.03200, -59.2671,1.10000,0.90000,1.10000,0.90000
  6235,'SAN ANTO    ', 230.0000,1,   6,  26,   1,1.03070, -60.3418,1.10000,0.90000,1.10000,0.90000
  6236,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02595, -62.2773,1.10000,0.90000,1.10000,0.90000
  6237,'BURLINGT    ', 115.0000,1,   6,  25,   1,0.93905, -67.7451,1.10000,0.90000,1.10000,0.90000
  6238,'AUSTIN 1    ', 115.0000,1,   6,  23,   1,1.02522, -60.0120,1.10000,0.90000,1.10000,0.90000
  6239,'ELMENDOR    ', 500.0000,1,   6,  22,   1,1.03573, -57.6649,1.10000,0.90000,1.10000,0.90000
  6240,'ELMENDOR    ', 230.0000,1,   6,  22,   1,1.02979, -60.1502,1.10000,0.90000,1.10000,0.90000
  6241,'ELMENDOR    ', 115.0000,1,   6,  22,   1,1.02349, -62.0196,1.10000,0.90000,1.10000,0.90000
  6242,'ELMENDOR    ',  13.8000,2,   6,  22,   1,1.03573, -57.6649,1.10000,0.90000,1.10000,0.90000
  6243,'ELMENDOR    ',  13.8000,2,   6,  22,   1,1.04000, -56.5758,1.10000,0.90000,1.10000,0.90000
  6244,'ELMENDOR    ',  13.8000,2,   6,  22,   1,1.04000, -55.7998,1.10000,0.90000,1.10000,0.90000
  6245,'ELMENDOR    ',  13.8000,2,   6,  22,   1,1.04000, -56.0899,1.10000,0.90000,1.10000,0.90000
  6246,'ELMENDOR    ',  13.8000,2,   6,  22,   1,1.04000, -56.8570,1.10000,0.90000,1.10000,0.90000
  6247,'ELMENDOR    ',  13.8000,2,   6,  22,   1,1.04000, -57.1783,1.10000,0.90000,1.10000,0.90000
  6248,'ELMENDOR    ',  13.8000,2,   6,  22,   1,1.04000, -56.6781,1.10000,0.90000,1.10000,0.90000
  6249,'ELMENDOR    ',  13.8000,2,   6,  22,   1,1.04000, -56.2374,1.10000,0.90000,1.10000,0.90000
  6250,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.01700, -63.8000,1.10000,0.90000,1.10000,0.90000
  6251,'CANYON L    ', 115.0000,1,   6,  22,   1,1.02076, -63.3113,1.10000,0.90000,1.10000,0.90000
  6252,'JOHNSON     ', 115.0000,1,   6,  23,   1,1.01602, -60.8490,1.10000,0.90000,1.10000,0.90000
  6253,'YORKTOWN    ', 115.0000,1,   6,  24,   1,1.01242, -65.4700,1.10000,0.90000,1.10000,0.90000
  6254,'AUSTIN 2    ', 500.0000,1,   6,  23,   1,1.03622, -55.9211,1.10000,0.90000,1.10000,0.90000
  6255,'AUSTIN 2    ', 230.0000,1,   6,  23,   1,1.03399, -56.9852,1.10000,0.90000,1.10000,0.90000
  6256,'AUSTIN 2    ', 115.0000,1,   6,  23,   1,1.02580, -59.4831,1.10000,0.90000,1.10000,0.90000
  6257,'AUSTIN 2    ',  13.8000,2,   6,  23,   1,1.03387, -55.5628,1.10000,0.90000,1.10000,0.90000
  6258,'AUSTIN 2    ',  13.8000,2,   6,  23,   1,1.03179, -55.2350,1.10000,0.90000,1.10000,0.90000
  6259,'AUSTIN 2    ',  13.8000,2,   6,  23,   1,1.03622, -55.9211,1.10000,0.90000,1.10000,0.90000
  6260,'AUSTIN 2    ',  13.8000,2,   6,  23,   1,1.03346, -55.4901,1.10000,0.90000,1.10000,0.90000
  6261,'LACKLAND    ', 115.0000,1,   6,  26,   1,1.01881, -63.8166,1.10000,0.90000,1.10000,0.90000
  6262,'LIBERTY     ', 115.0000,1,   6,  23,   1,1.02523, -59.1525,1.10000,0.90000,1.10000,0.90000
  6263,'KENEDY 0    ', 230.0000,1,   6,  24,   1,1.02076, -62.4893,1.10000,0.90000,1.10000,0.90000
  6264,'KENEDY 1    ', 115.0000,1,   6,  24,   1,1.01996, -64.4929,1.10000,0.90000,1.10000,0.90000
  6265,'CUERO 1     ', 115.0000,1,   6,  24,   1,1.02451, -60.4182,1.10000,0.90000,1.10000,0.90000
  6266,'CUERO 1     ',  13.8000,1,   6,  24,   1,1.02685, -60.3329,1.10000,0.90000,1.10000,0.90000
  6267,'CUERO 1     ',  13.8000,1,   6,  24,   1,1.02823, -60.2818,1.10000,0.90000,1.10000,0.90000
  6268,'CUERO 1     ',  13.8000,1,   6,  24,   1,1.02685, -60.3329,1.10000,0.90000,1.10000,0.90000
  6269,'CUERO 1     ',  13.8000,1,   6,  24,   1,1.02823, -60.2818,1.10000,0.90000,1.10000,0.90000
  6270,'CUERO 1     ',  13.8000,1,   6,  24,   1,1.03375, -60.0791,1.10000,0.90000,1.10000,0.90000
  6271,'CUERO 1     ',  13.8000,1,   6,  24,   1,1.03013, -60.1715,1.10000,0.90000,1.10000,0.90000
  6272,'CUERO 1     ',  13.8000,1,   6,  24,   1,1.02823, -60.2818,1.10000,0.90000,1.10000,0.90000
  6273,'CUERO 1     ',  13.8000,1,   6,  24,   1,1.02823, -60.2818,1.10000,0.90000,1.10000,0.90000
  6274,'CUERO 1     ',  13.8000,1,   6,  24,   1,1.02887, -60.2593,1.10000,0.90000,1.10000,0.90000
  6275,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01721, -63.5934,1.10000,0.90000,1.10000,0.90000
  6276,'VON ORMY    ', 115.0000,1,   6,  26,   1,1.01731, -65.1356,1.10000,0.90000,1.10000,0.90000
  6277,'KYLE 0      ', 230.0000,1,   6,  23,   1,1.02813, -59.4418,1.10000,0.90000,1.10000,0.90000
  6278,'KYLE 1      ', 115.0000,1,   6,  23,   1,1.02392, -60.4675,1.10000,0.90000,1.10000,0.90000
  6279,'SEGUIN 2    ', 230.0000,1,   6,  22,   1,1.02895, -59.2381,1.10000,0.90000,1.10000,0.90000
  6280,'SEGUIN 2    ', 115.0000,1,   6,  22,   1,1.02432, -61.2864,1.10000,0.90000,1.10000,0.90000
  6281,'UNIVERSA    ', 115.0000,1,   6,  22,   1,1.02141, -63.5361,1.10000,0.90000,1.10000,0.90000
  6282,'SPICEWOO    ', 115.0000,1,   6,  23,   1,1.02537, -60.2640,1.10000,0.90000,1.10000,0.90000
  6283,'SAINT HE    ', 115.0000,1,   6,  22,   1,1.02068, -64.1964,1.10000,0.90000,1.10000,0.90000
  6284,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02092, -63.1125,1.10000,0.90000,1.10000,0.90000
  6285,'BOERNE 2    ', 230.0000,1,   6,  26,   1,1.02449, -64.7200,1.10000,0.90000,1.10000,0.90000
  6286,'BOERNE 2    ', 115.0000,1,   6,  26,   1,1.02716, -67.7594,1.10000,0.90000,1.10000,0.90000
  6287,'SAN ANTO    ', 230.0000,1,   6,  26,   1,1.02623, -61.3918,1.10000,0.90000,1.10000,0.90000
  6288,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01777, -63.3808,1.10000,0.90000,1.10000,0.90000
  6289,'AUSTIN 2    ', 115.0000,1,   6,  23,   1,1.01934, -60.7061,1.10000,0.90000,1.10000,0.90000
  6290,'AUSTIN 2    ', 115.0000,1,   6,  23,   1,1.02995, -60.0031,1.10000,0.90000,1.10000,0.90000
  6291,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01948, -63.7457,1.10000,0.90000,1.10000,0.90000
  6292,'CEDAR CR    ', 500.0000,1,   6,  23,   1,1.03693, -55.6061,1.10000,0.90000,1.10000,0.90000
  6293,'CEDAR CR    ', 230.0000,1,   6,  23,   1,1.03241, -57.4705,1.10000,0.90000,1.10000,0.90000
  6294,'CEDAR CR    ', 115.0000,1,   6,  23,   1,1.02655, -59.6429,1.10000,0.90000,1.10000,0.90000
  6295,'CEDAR CR    ',  13.8000,2,   6,  23,   1,1.03503, -55.3081,1.10000,0.90000,1.10000,0.90000
  6296,'CEDAR CR    ',  13.8000,2,   6,  23,   1,1.03530, -55.3516,1.10000,0.90000,1.10000,0.90000
  6297,'CEDAR CR    ',  13.8000,2,   6,  23,   1,1.03241, -54.9121,1.10000,0.90000,1.10000,0.90000
  6298,'NEW BRAU    ', 500.0000,1,   6,  22,   1,1.02965, -57.5942,1.10000,0.90000,1.10000,0.90000
  6299,'NEW BRAU    ', 230.0000,1,   6,  22,   1,1.03062, -58.8742,1.10000,0.90000,1.10000,0.90000
  6300,'NEW BRAU    ', 115.0000,1,   6,  22,   1,1.02976, -59.6851,1.10000,0.90000,1.10000,0.90000
  6301,'NEW BRAU    ',  22.0000,2,   6,  22,   1,1.02965, -57.5942,1.10000,0.90000,1.10000,0.90000
  6302,'NEW BRAU    ',  22.0000,2,   6,  22,   1,1.02395, -56.7183,1.10000,0.90000,1.10000,0.90000
  6303,'NEW BRAU    ',  22.0000,2,   6,  22,   1,1.02775, -57.2983,1.10000,0.90000,1.10000,0.90000
  6304,'NEW BRAU    ',  22.0000,2,   6,  22,   1,1.02489, -56.8589,1.10000,0.90000,1.10000,0.90000
  6305,'NEW BRAU    ',  22.0000,2,   6,  22,   1,1.02393, -56.7066,1.10000,0.90000,1.10000,0.90000
  6306,'AUSTIN 1    ', 115.0000,1,   6,  23,   1,1.02526, -59.9431,1.10000,0.90000,1.10000,0.90000
  6307,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01647, -63.5786,1.10000,0.90000,1.10000,0.90000
  6308,'HONDO 0     ', 230.0000,1,   6,  26,   1,1.02201, -63.3508,1.10000,0.90000,1.10000,0.90000
  6309,'HONDO 1     ', 115.0000,1,   6,  26,   1,0.99330, -67.3032,1.10000,0.90000,1.10000,0.90000
  6310,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.02601, -62.6104,1.10000,0.90000,1.10000,0.90000
  6311,'NEW ULM     ', 115.0000,1,   6,  25,   1,1.00975, -62.2937,1.10000,0.90000,1.10000,0.90000
  6312,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.02890, -62.2076,1.10000,0.90000,1.10000,0.90000
  6313,'AUSTIN 3    ', 115.0000,1,   6,  23,   1,1.02300, -60.6291,1.10000,0.90000,1.10000,0.90000
  6314,'BULVERDE    ', 115.0000,1,   6,  26,   1,1.02203, -63.3556,1.10000,0.90000,1.10000,0.90000
  6315,'GEORGETO    ', 230.0000,1,   6,  23,   1,1.03566, -57.1327,1.10000,0.90000,1.10000,0.90000
  6316,'GEORGETO    ', 161.0000,1,   6,  23,   1,1.03044, -56.0137,1.10000,0.90000,1.10000,0.90000
  6317,'GEORGETO    ', 161.0000,1,   6,  23,   1,1.02812, -56.9407,1.10000,0.90000,1.10000,0.90000
  6318,'GEORGETO    ', 161.0000,1,   6,  23,   1,1.02577, -58.0414,1.10000,0.90000,1.10000,0.90000
  6319,'GEORGETO    ', 115.0000,1,   6,  23,   1,1.02411, -58.8417,1.10000,0.90000,1.10000,0.90000
  6320,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.03000, -62.6966,1.10000,0.90000,1.10000,0.90000
  6321,'FLORESVI    ', 230.0000,1,   6,  22,   1,1.02305, -62.3895,1.10000,0.90000,1.10000,0.90000
  6322,'FLORESVI    ', 115.0000,1,   6,  22,   1,1.02158, -64.3427,1.10000,0.90000,1.10000,0.90000
  6323,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.01660, -63.5906,1.10000,0.90000,1.10000,0.90000
  6324,'SAN ANTO    ', 115.0000,1,   6,  22,   1,1.02185, -63.0497,1.10000,0.90000,1.10000,0.90000
  6325,'BUCKHOLT    ', 115.0000,1,   6,  25,   1,0.94624, -66.8174,1.10000,0.90000,1.10000,0.90000
  6326,'SOMERVIL    ', 115.0000,1,   6,  25,   1,1.01194, -62.3603,1.10000,0.90000,1.10000,0.90000
  6327,'WEIMAR 0    ', 115.0000,1,   6,  25,   1,1.00280, -63.3781,1.10000,0.90000,1.10000,0.90000
  6328,'COMFORT     ', 115.0000,1,   6,  26,   1,0.98309, -70.1773,1.10000,0.90000,1.10000,0.90000
  6329,'NORDHEIM    ', 115.0000,1,   6,  24,   1,1.00514, -67.2132,1.10000,0.90000,1.10000,0.90000
  6330,'AUSTIN 9    ', 115.0000,1,   6,  23,   1,1.02456, -60.4756,1.10000,0.90000,1.10000,0.90000
  6331,'AUSTIN 2    ', 115.0000,1,   6,  23,   1,1.03000, -60.4089,1.10000,0.90000,1.10000,0.90000
  6332,'HELOTES     ', 115.0000,1,   6,  26,   1,1.01664, -63.9415,1.10000,0.90000,1.10000,0.90000
  6333,'SAN ANTO    ', 500.0000,1,   6,  26,   1,1.03121, -59.0796,1.10000,0.90000,1.10000,0.90000
  6334,'SAN ANTO    ', 230.0000,1,   6,  26,   1,1.02953, -60.8286,1.10000,0.90000,1.10000,0.90000
  6335,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02480, -62.1956,1.10000,0.90000,1.10000,0.90000
  6336,'BANDERA     ', 115.0000,1,   6,  26,   1,0.94265, -74.0009,1.10000,0.90000,1.10000,0.90000
  6337,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02702, -62.9648,1.10000,0.90000,1.10000,0.90000
  6338,'ROCKDALE    ', 115.0000,1,   6,  25,   1,0.94270, -66.8794,1.10000,0.90000,1.10000,0.90000
  6339,'CEDAR CR    ', 115.0000,1,   6,  23,   1,1.01747, -60.7356,1.10000,0.90000,1.10000,0.90000
  6340,'NIXON 0     ', 115.0000,1,   6,  24,   1,1.02252, -64.2976,1.10000,0.90000,1.10000,0.90000
  6341,'CHAPPELL    ', 115.0000,1,   6,  25,   1,1.01619, -63.4594,1.10000,0.90000,1.10000,0.90000
  6342,'ROUND RO    ', 500.0000,1,   6,  23,   1,1.03558, -56.3534,1.10000,0.90000,1.10000,0.90000
  6343,'ROUND RO    ', 230.0000,1,   6,  23,   1,1.03309, -57.8015,1.10000,0.90000,1.10000,0.90000
  6344,'ROUND RO    ', 115.0000,1,   6,  23,   1,1.03138, -58.7497,1.10000,0.90000,1.10000,0.90000
  6345,'AUSTIN 1    ', 115.0000,1,   6,  23,   1,1.02107, -60.6493,1.10000,0.90000,1.10000,0.90000
  6346,'LEMING 0    ', 115.0000,1,   6,  26,   1,1.01747, -66.2716,1.10000,0.90000,1.10000,0.90000
  6349,'AUSTIN 1    ', 500.0000,2,   6,  23,   1,1.04000, -56.0614,1.10000,0.90000,1.10000,0.90000
  6350,'AUSTIN 1    ', 230.0000,1,   6,  23,   1,1.03657, -57.1445,1.10000,0.90000,1.10000,0.90000
  6351,'AUSTIN 1    ', 115.0000,1,   6,  23,   1,1.02814, -59.4234,1.10000,0.90000,1.10000,0.90000
  6352,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.02364, -63.2139,1.10000,0.90000,1.10000,0.90000
  6353,'ROUND RO    ', 115.0000,1,   6,  23,   1,1.02822, -59.5770,1.10000,0.90000,1.10000,0.90000
  6354,'ROUND RO    ', 230.0000,1,   6,  23,   1,1.03230, -58.0667,1.10000,0.90000,1.10000,0.90000
  6355,'ROUND RO    ', 115.0000,1,   6,  23,   1,1.02934, -58.9370,1.10000,0.90000,1.10000,0.90000
  6356,'SAN ANTO    ', 115.0000,1,   6,  26,   1,1.03000, -63.6223,1.10000,0.90000,1.10000,0.90000
  6357,'DEVINE 0    ', 115.0000,1,   6,  26,   1,1.00109, -73.7137,1.10000,0.90000,1.10000,0.90000
  6358,'GEORGETO    ', 115.0000,1,   6,  23,   1,1.03000, -61.3964,1.10000,0.90000,1.10000,0.90000
  6359,'BURNET 0    ', 230.0000,1,   6,  23,   1,1.03726, -56.7498,1.10000,0.90000,1.10000,0.90000
  6360,'BURNET 1    ', 115.0000,1,   6,  23,   1,1.02617, -56.8266,1.10000,0.90000,1.10000,0.90000
  7001,'INEZ 0      ', 115.0000,1,   7,   6,   1,1.00638, -56.6949,1.10000,0.90000,1.10000,0.90000
  7002,'PASADENA    ', 500.0000,1,   7,   4,   1,1.03629, -54.8939,1.10000,0.90000,1.10000,0.90000
  7003,'PASADENA    ', 230.0000,1,   7,   4,   1,1.02962, -57.4409,1.10000,0.90000,1.10000,0.90000
  7004,'PASADENA    ', 115.0000,1,   7,   4,   1,1.02664, -60.2005,1.10000,0.90000,1.10000,0.90000
  7005,'PASADENA    ',  13.8000,2,   7,   4,   1,1.04000, -53.6441,1.10000,0.90000,1.10000,0.90000
  7006,'PASADENA    ',  13.8000,2,   7,   4,   1,1.04000, -54.1835,1.10000,0.90000,1.10000,0.90000
  7007,'PASADENA    ',  13.8000,2,   7,   4,   1,1.04000, -53.8240,1.10000,0.90000,1.10000,0.90000
  7008,'PASADENA    ',  13.8000,2,   7,   4,   1,1.04000, -53.7694,1.10000,0.90000,1.10000,0.90000
  7009,'PASADENA    ',  13.8000,2,   7,   4,   1,1.04000, -53.6416,1.10000,0.90000,1.10000,0.90000
  7010,'PRAIRIE     ', 115.0000,1,   7,   5,   1,1.00670, -64.2827,1.10000,0.90000,1.10000,0.90000
  7011,'CONROE 1    ', 115.0000,1,   7,   5,   1,1.02614, -63.9455,1.10000,0.90000,1.10000,0.90000
  7012,'SIMONTON    ', 115.0000,1,   7,   3,   1,1.00121, -62.1609,1.10000,0.90000,1.10000,0.90000
  7013,'HOUSTON     ', 115.0000,1,   7,   5,   1,1.01296, -63.5858,1.10000,0.90000,1.10000,0.90000
  7014,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01271, -62.6201,1.10000,0.90000,1.10000,0.90000
  7015,'HOUSTON     ',  18.0000,2,   7,   4,   1,1.01271, -62.6201,1.10000,0.90000,1.10000,0.90000
  7016,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.02073, -60.8938,1.10000,0.90000,1.10000,0.90000
  7017,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01674, -63.1050,1.10000,0.90000,1.10000,0.90000
  7018,'NURSERY     ', 500.0000,1,   7,   6,   1,1.02401, -53.1324,1.10000,0.90000,1.10000,0.90000
  7019,'NURSERY     ', 230.0000,1,   7,   6,   1,1.01793, -55.9749,1.10000,0.90000,1.10000,0.90000
  7020,'NURSERY     ', 115.0000,1,   7,   6,   1,1.01938, -57.7852,1.10000,0.90000,1.10000,0.90000
  7021,'NURSERY     ',  18.0000,2,   7,   6,   1,1.02401, -53.1324,1.10000,0.90000,1.10000,0.90000
  7022,'NURSERY     ',  18.0000,2,   7,   6,   1,1.02401, -53.1324,1.10000,0.90000,1.10000,0.90000
  7023,'NURSERY     ',  18.0000,2,   7,   6,   1,1.02401, -53.1324,1.10000,0.90000,1.10000,0.90000
  7024,'NURSERY     ',  18.0000,2,   7,   6,   1,1.02401, -53.1324,1.10000,0.90000,1.10000,0.90000
  7025,'NURSERY     ',  18.0000,2,   7,   6,   1,1.02401, -53.1324,1.10000,0.90000,1.10000,0.90000
  7026,'BACLIFF     ', 115.0000,1,   7,   4,   1,1.02262, -60.7396,1.10000,0.90000,1.10000,0.90000
  7027,'SPRING 1    ', 115.0000,1,   7,   5,   1,1.01530, -63.0713,1.10000,0.90000,1.10000,0.90000
  7028,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.02000, -62.7965,1.10000,0.90000,1.10000,0.90000
  7029,'PORT LAV    ', 230.0000,1,   7,   6,   1,1.01090, -54.6822,1.10000,0.90000,1.10000,0.90000
  7030,'PORT LAV    ', 115.0000,1,   7,   6,   1,1.00695, -60.7874,1.10000,0.90000,1.10000,0.90000
  7031,'PORT LAV    ',  13.8000,1,   7,   6,   1,1.01281, -53.4747,1.10000,0.90000,1.10000,0.90000
  7032,'PORT LAV    ',  13.8000,1,   7,   6,   1,1.01144, -54.3706,1.10000,0.90000,1.10000,0.90000
  7033,'PORT LAV    ',  13.8000,1,   7,   6,   1,1.01144, -54.3706,1.10000,0.90000,1.10000,0.90000
  7034,'PORT LAV    ',  13.8000,1,   7,   6,   1,1.01122, -54.4994,1.10000,0.90000,1.10000,0.90000
  7035,'CONROE 5    ', 230.0000,1,   7,   5,   1,1.02788, -60.1073,1.10000,0.90000,1.10000,0.90000
  7036,'CONROE 5    ', 115.0000,1,   7,   5,   1,1.02186, -61.6550,1.10000,0.90000,1.10000,0.90000
  7037,'SUGAR LA    ', 500.0000,1,   7,   3,   1,1.03162, -57.7292,1.10000,0.90000,1.10000,0.90000
  7038,'SUGAR LA    ', 230.0000,1,   7,   3,   1,1.02278, -58.7930,1.10000,0.90000,1.10000,0.90000
  7039,'SUGAR LA    ', 115.0000,1,   7,   3,   1,1.01793, -61.6102,1.10000,0.90000,1.10000,0.90000
  7040,'DAYTON 0    ', 230.0000,1,   7,   4,   1,1.02906, -57.9128,1.10000,0.90000,1.10000,0.90000
  7041,'DAYTON 1    ', 115.0000,1,   7,   4,   1,1.02275, -60.3251,1.10000,0.90000,1.10000,0.90000
  7042,'VICTORIA    ', 500.0000,1,   7,   6,   1,1.02193, -52.5647,1.10000,0.90000,1.10000,0.90000
  7043,'VICTORIA    ', 230.0000,1,   7,   6,   1,1.01944, -54.8207,1.10000,0.90000,1.10000,0.90000
  7044,'VICTORIA    ', 115.0000,1,   7,   6,   1,1.00878, -56.2759,1.10000,0.90000,1.10000,0.90000
  7045,'VICTORIA    ',  20.0000,2,   7,   6,   1,1.03000, -51.9710,1.10000,0.90000,1.10000,0.90000
  7046,'VICTORIA    ',  20.0000,2,   7,   6,   1,1.03000, -52.2943,1.10000,0.90000,1.10000,0.90000
  7047,'KATY 1 0    ', 500.0000,1,   7,   3,   1,1.03093, -57.9308,1.10000,0.90000,1.10000,0.90000
  7048,'KATY 1 1    ', 230.0000,1,   7,   3,   1,1.02442, -59.2693,1.10000,0.90000,1.10000,0.90000
  7049,'KATY 1 2    ', 115.0000,1,   7,   3,   1,1.02163, -62.1521,1.10000,0.90000,1.10000,0.90000
  7050,'MAGNOLIA    ', 115.0000,1,   7,   5,   1,1.01233, -63.8202,1.10000,0.90000,1.10000,0.90000
  7051,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01683, -63.1367,1.10000,0.90000,1.10000,0.90000
  7052,'MISSOURI    ', 115.0000,1,   7,   3,   1,1.01475, -62.1416,1.10000,0.90000,1.10000,0.90000
  7053,'RICHMOND    ', 115.0000,1,   7,   3,   1,1.02170, -59.3045,1.10000,0.90000,1.10000,0.90000
  7054,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.00930, -63.2606,1.10000,0.90000,1.10000,0.90000
  7055,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01711, -61.8282,1.10000,0.90000,1.10000,0.90000
  7056,'SPRING 8    ', 230.0000,1,   7,   5,   1,1.02436, -60.3097,1.10000,0.90000,1.10000,0.90000
  7057,'SPRING 8    ', 115.0000,1,   7,   5,   1,1.01502, -62.8681,1.10000,0.90000,1.10000,0.90000
  7058,'POINT CO    ', 500.0000,1,   7,   6,   1,1.01014, -49.5570,1.10000,0.90000,1.10000,0.90000
  7059,'POINT CO    ', 230.0000,1,   7,   6,   1,1.01239, -51.1293,1.10000,0.90000,1.10000,0.90000
  7060,'POINT CO    ', 115.0000,1,   7,   6,   1,1.02003, -53.6111,1.10000,0.90000,1.10000,0.90000
  7061,'POINT CO    ',  13.8000,2,   7,   6,   1,1.00711, -49.0795,1.10000,0.90000,1.10000,0.90000
  7062,'POINT CO    ',  13.8000,2,   7,   6,   1,1.00738, -49.1203,1.10000,0.90000,1.10000,0.90000
  7063,'POINT CO    ',  13.8000,2,   7,   6,   1,1.00718, -49.0851,1.10000,0.90000,1.10000,0.90000
  7064,'POINT CO    ',  13.8000,2,   7,   6,   1,1.00784, -49.1967,1.10000,0.90000,1.10000,0.90000
  7065,'POINT CO    ',  13.8000,2,   7,   6,   1,1.00765, -49.1600,1.10000,0.90000,1.10000,0.90000
  7066,'POINT CO    ',  13.8000,2,   7,   6,   1,1.00745, -49.1303,1.10000,0.90000,1.10000,0.90000
  7067,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00475, -64.1851,1.10000,0.90000,1.10000,0.90000
  7068,'EL CAMPO    ', 230.0000,1,   7,   1,   1,1.00953, -54.5254,1.10000,0.90000,1.10000,0.90000
  7069,'EL CAMPO    ', 115.0000,1,   7,   1,   1,1.00622, -57.6485,1.10000,0.90000,1.10000,0.90000
  7070,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01405, -61.6070,1.10000,0.90000,1.10000,0.90000
  7071,'PORT O C    ', 115.0000,1,   7,   6,   1,0.99104, -52.7835,1.10000,0.90000,1.10000,0.90000
  7072,'DICKINSO    ', 115.0000,1,   7,   4,   1,1.02039, -60.4532,1.10000,0.90000,1.10000,0.90000
  7073,'GALVESTO    ', 230.0000,1,   7,   2,   1,1.02695, -58.1428,1.10000,0.90000,1.10000,0.90000
  7074,'GALVESTO    ', 115.0000,1,   7,   2,   1,1.02380, -59.7514,1.10000,0.90000,1.10000,0.90000
  7075,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.03000, -60.9108,1.10000,0.90000,1.10000,0.90000
  7076,'BAYTOWN     ', 500.0000,1,   7,   4,   1,1.03807, -54.4847,1.10000,0.90000,1.10000,0.90000
  7077,'BAYTOWN     ', 230.0000,1,   7,   4,   1,1.03491, -55.9561,1.10000,0.90000,1.10000,0.90000
  7078,'BAYTOWN     ', 115.0000,1,   7,   4,   1,1.02753, -58.9619,1.10000,0.90000,1.10000,0.90000
  7079,'BAYTOWN     ',  13.8000,2,   7,   4,   1,1.04000, -53.0225,1.10000,0.90000,1.10000,0.90000
  7080,'BAYTOWN     ',  13.8000,2,   7,   4,   1,1.04000, -52.6102,1.10000,0.90000,1.10000,0.90000
  7081,'BAYTOWN     ',  13.8000,2,   7,   4,   1,1.04000, -52.5934,1.10000,0.90000,1.10000,0.90000
  7082,'BAYTOWN     ',  13.8000,2,   7,   4,   1,1.04000, -52.9842,1.10000,0.90000,1.10000,0.90000
  7083,'LEAGUE C    ', 230.0000,1,   7,   4,   1,1.02719, -57.5879,1.10000,0.90000,1.10000,0.90000
  7084,'LEAGUE C    ', 115.0000,1,   7,   4,   1,1.02150, -59.6500,1.10000,0.90000,1.10000,0.90000
  7085,'LIVERPOO    ', 115.0000,1,   7,   2,   1,1.01213, -60.0281,1.10000,0.90000,1.10000,0.90000
  7086,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01314, -62.2823,1.10000,0.90000,1.10000,0.90000
  7087,'SUGAR LA    ', 115.0000,1,   7,   3,   1,1.01683, -61.1949,1.10000,0.90000,1.10000,0.90000
  7088,'RICHMOND    ', 115.0000,1,   7,   3,   1,0.99968, -62.8336,1.10000,0.90000,1.10000,0.90000
  7089,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.03000, -63.6637,1.10000,0.90000,1.10000,0.90000
  7090,'PINEHURS    ', 115.0000,1,   7,   5,   1,1.01400, -63.4581,1.10000,0.90000,1.10000,0.90000
  7091,'PEARLAND    ', 115.0000,1,   7,   3,   1,1.03000, -63.5291,1.10000,0.90000,1.10000,0.90000
  7092,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01238, -62.7609,1.10000,0.90000,1.10000,0.90000
  7093,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00835, -63.2036,1.10000,0.90000,1.10000,0.90000
  7094,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.02275, -63.6884,1.10000,0.90000,1.10000,0.90000
  7095,'WADSWORT    ', 500.0000,1,   7,   1,   1,0.98128, -41.9942,1.10000,0.90000,1.10000,0.90000
  7096,'WADSWORT    ', 230.0000,1,   7,   1,   1,0.99257, -45.2441,1.10000,0.90000,1.10000,0.90000
  7097,'WADSWORT    ', 115.0000,1,   7,   1,   1,0.99551, -46.7428,1.10000,0.90000,1.10000,0.90000
  7098,'WADSWORT    ',  13.8000,3,   7,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7099,'WADSWORT    ',  13.8000,2,   7,   1,   1,1.00000, -33.2701,1.10000,0.90000,1.10000,0.90000
  7100,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01383, -61.9875,1.10000,0.90000,1.10000,0.90000
  7101,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01607, -62.4035,1.10000,0.90000,1.10000,0.90000
  7102,'TOMBALL     ', 115.0000,1,   7,   5,   1,1.00960, -63.4403,1.10000,0.90000,1.10000,0.90000
  7103,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01399, -62.1627,1.10000,0.90000,1.10000,0.90000
  7104,'DEER PAR    ', 500.0000,1,   7,   4,   1,1.03614, -54.6730,1.10000,0.90000,1.10000,0.90000
  7105,'DEER PAR    ', 230.0000,1,   7,   4,   1,1.02947, -57.1438,1.10000,0.90000,1.10000,0.90000
  7106,'DEER PAR    ', 115.0000,1,   7,   4,   1,1.02732, -59.7728,1.10000,0.90000,1.10000,0.90000
  7107,'DEER PAR    ',  24.0000,2,   7,   4,   1,1.04000, -54.2081,1.10000,0.90000,1.10000,0.90000
  7108,'DEER PAR    ',  24.0000,2,   7,   4,   1,1.03614, -54.6730,1.10000,0.90000,1.10000,0.90000
  7109,'DEER PAR    ',  24.0000,2,   7,   4,   1,1.03614, -54.6730,1.10000,0.90000,1.10000,0.90000
  7110,'DEER PAR    ',  24.0000,2,   7,   4,   1,1.04000, -53.5295,1.10000,0.90000,1.10000,0.90000
  7111,'DEER PAR    ',  24.0000,2,   7,   4,   1,1.04000, -53.5013,1.10000,0.90000,1.10000,0.90000
  7112,'DEER PAR    ',  24.0000,2,   7,   4,   1,1.04000, -53.9656,1.10000,0.90000,1.10000,0.90000
  7113,'DEER PAR    ',  24.0000,2,   7,   4,   1,1.04000, -53.3037,1.10000,0.90000,1.10000,0.90000
  7114,'DEER PAR    ',  24.0000,2,   7,   4,   1,1.04000, -54.0127,1.10000,0.90000,1.10000,0.90000
  7115,'DEER PAR    ',  24.0000,2,   7,   4,   1,1.04000, -54.0123,1.10000,0.90000,1.10000,0.90000
  7116,'WALLIS 0    ', 115.0000,1,   7,   1,   1,1.00025, -62.5254,1.10000,0.90000,1.10000,0.90000
  7117,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01491, -62.8698,1.10000,0.90000,1.10000,0.90000
  7118,'SPRING 4    ', 115.0000,1,   7,   5,   1,1.00955, -63.3353,1.10000,0.90000,1.10000,0.90000
  7119,'SOUTH HO    ', 115.0000,1,   7,   4,   1,1.01419, -61.9370,1.10000,0.90000,1.10000,0.90000
  7120,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00712, -63.7243,1.10000,0.90000,1.10000,0.90000
  7121,'HOUSTON     ',  18.0000,2,   7,   3,   1,1.00712, -63.7243,1.10000,0.90000,1.10000,0.90000
  7122,'HOUSTON     ',  18.0000,2,   7,   3,   1,1.00712, -63.7243,1.10000,0.90000,1.10000,0.90000
  7123,'SEADRIFT    ', 115.0000,1,   7,   6,   1,0.98928, -52.3095,1.10000,0.90000,1.10000,0.90000
  7124,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01205, -62.7342,1.10000,0.90000,1.10000,0.90000
  7125,'SUGAR LA    ', 500.0000,1,   7,   3,   1,1.03367, -54.9242,1.10000,0.90000,1.10000,0.90000
  7126,'SUGAR LA    ', 230.0000,1,   7,   3,   1,1.02317, -58.3966,1.10000,0.90000,1.10000,0.90000
  7127,'SUGAR LA    ', 115.0000,1,   7,   3,   1,1.02011, -60.1293,1.10000,0.90000,1.10000,0.90000
  7128,'CONROE 7    ', 115.0000,1,   7,   5,   1,1.02125, -61.6818,1.10000,0.90000,1.10000,0.90000
  7129,'LOLITA 0    ', 115.0000,1,   7,   6,   1,1.02067, -55.9008,1.10000,0.90000,1.10000,0.90000
  7130,'LAPORTE     ', 500.0000,1,   7,   4,   1,1.03447, -54.5557,1.10000,0.90000,1.10000,0.90000
  7131,'LAPORTE     ', 230.0000,1,   7,   4,   1,1.02804, -57.3524,1.10000,0.90000,1.10000,0.90000
  7132,'LAPORTE     ', 115.0000,1,   7,   4,   1,1.01987, -59.9217,1.10000,0.90000,1.10000,0.90000
  7133,'LAPORTE     ',  13.8000,2,   7,   4,   1,1.03447, -54.5557,1.10000,0.90000,1.10000,0.90000
  7134,'LAPORTE     ',  13.8000,2,   7,   4,   1,1.03159, -53.6868,1.10000,0.90000,1.10000,0.90000
  7135,'LAPORTE     ',  13.8000,2,   7,   4,   1,1.03080, -53.4635,1.10000,0.90000,1.10000,0.90000
  7136,'LAPORTE     ',  13.8000,2,   7,   4,   1,1.03040, -53.3547,1.10000,0.90000,1.10000,0.90000
  7137,'LAPORTE     ',  13.8000,2,   7,   4,   1,1.03044, -53.3088,1.10000,0.90000,1.10000,0.90000
  7138,'LAPORTE     ',  13.8000,2,   7,   4,   1,1.03172, -53.5277,1.10000,0.90000,1.10000,0.90000
  7139,'LAPORTE     ',  13.8000,2,   7,   4,   1,1.03447, -54.5557,1.10000,0.90000,1.10000,0.90000
  7140,'LAPORTE     ',  13.8000,2,   7,   4,   1,1.03447, -54.5557,1.10000,0.90000,1.10000,0.90000
  7141,'LAPORTE     ',  13.8000,2,   7,   4,   1,1.03447, -54.5557,1.10000,0.90000,1.10000,0.90000
  7142,'LAPORTE     ',  13.8000,2,   7,   4,   1,1.03447, -54.5557,1.10000,0.90000,1.10000,0.90000
  7143,'NEW CANE    ', 115.0000,1,   7,   5,   1,1.01431, -64.0658,1.10000,0.90000,1.10000,0.90000
  7144,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01524, -61.5850,1.10000,0.90000,1.10000,0.90000
  7145,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.03000, -64.2222,1.10000,0.90000,1.10000,0.90000
  7146,'HOUSTON     ',  13.8000,2,   7,   4,   1,1.03000, -64.2222,1.10000,0.90000,1.10000,0.90000
  7147,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01597, -62.4499,1.10000,0.90000,1.10000,0.90000
  7148,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01095, -63.5699,1.10000,0.90000,1.10000,0.90000
  7149,'BLOOMING    ', 115.0000,1,   7,   6,   1,1.00365, -55.5377,1.10000,0.90000,1.10000,0.90000
  7150,'WILLIS 2    ', 230.0000,1,   7,   5,   1,1.03198, -59.9103,1.10000,0.90000,1.10000,0.90000
  7151,'WILLIS 2    ', 115.0000,1,   7,   5,   1,1.02826, -61.9604,1.10000,0.90000,1.10000,0.90000
  7152,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01368, -62.4639,1.10000,0.90000,1.10000,0.90000
  7153,'PALACIOS    ', 115.0000,1,   7,   1,   1,0.98506, -49.3027,1.10000,0.90000,1.10000,0.90000
  7154,'CONROE 4    ', 115.0000,1,   7,   5,   1,1.01922, -63.4491,1.10000,0.90000,1.10000,0.90000
  7155,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00868, -62.7181,1.10000,0.90000,1.10000,0.90000
  7156,'SPRING 2    ', 230.0000,1,   7,   5,   1,1.02179, -60.3472,1.10000,0.90000,1.10000,0.90000
  7157,'SPRING 2    ', 115.0000,1,   7,   5,   1,1.01721, -62.3861,1.10000,0.90000,1.10000,0.90000
  7158,'KINGWOOD    ', 115.0000,1,   7,   4,   1,1.00700, -63.3585,1.10000,0.90000,1.10000,0.90000
  7159,'HOUSTON     ', 500.0000,1,   7,   3,   1,1.03417, -57.7596,1.10000,0.90000,1.10000,0.90000
  7160,'HOUSTON     ', 230.0000,1,   7,   3,   1,1.02736, -59.2210,1.10000,0.90000,1.10000,0.90000
  7161,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.02155, -61.3775,1.10000,0.90000,1.10000,0.90000
  7162,'HOUSTON     ',  18.0000,2,   7,   3,   1,1.04000, -57.4807,1.10000,0.90000,1.10000,0.90000
  7163,'HOUSTON     ',  18.0000,2,   7,   3,   1,1.04000, -57.3240,1.10000,0.90000,1.10000,0.90000
  7164,'HOUSTON     ',  18.0000,2,   7,   3,   1,1.04000, -57.4438,1.10000,0.90000,1.10000,0.90000
  7165,'HOUSTON     ',  18.0000,2,   7,   3,   1,1.04000, -57.4759,1.10000,0.90000,1.10000,0.90000
  7166,'HOUSTON     ',  18.0000,2,   7,   3,   1,1.04000, -57.2499,1.10000,0.90000,1.10000,0.90000
  7167,'HOUSTON     ',  18.0000,2,   7,   3,   1,1.04000, -57.1389,1.10000,0.90000,1.10000,0.90000
  7168,'HOUSTON     ',  18.0000,2,   7,   3,   1,1.03417, -57.7596,1.10000,0.90000,1.10000,0.90000
  7169,'HOUSTON     ',  18.0000,2,   7,   3,   1,1.03417, -57.7596,1.10000,0.90000,1.10000,0.90000
  7170,'HOUSTON     ',  18.0000,2,   7,   3,   1,1.04000, -56.0921,1.10000,0.90000,1.10000,0.90000
  7171,'TEXAS CI    ', 230.0000,1,   7,   2,   1,1.02611, -58.2541,1.10000,0.90000,1.10000,0.90000
  7172,'TEXAS CI    ', 115.0000,1,   7,   2,   1,1.02652, -59.5628,1.10000,0.90000,1.10000,0.90000
  7173,'KINGWOOD    ', 115.0000,1,   7,   4,   1,1.00590, -63.8834,1.10000,0.90000,1.10000,0.90000
  7174,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01308, -61.3248,1.10000,0.90000,1.10000,0.90000
  7175,'SPRING 7    ', 500.0000,1,   7,   5,   1,1.03365, -58.2312,1.10000,0.90000,1.10000,0.90000
  7176,'SPRING 7    ', 230.0000,1,   7,   5,   1,1.02547, -59.8182,1.10000,0.90000,1.10000,0.90000
  7177,'SPRING 7    ', 115.0000,1,   7,   5,   1,1.01277, -62.8136,1.10000,0.90000,1.10000,0.90000
  7178,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00893, -63.7844,1.10000,0.90000,1.10000,0.90000
  7179,'FRESNO 0    ', 115.0000,1,   7,   3,   1,1.00963, -62.0161,1.10000,0.90000,1.10000,0.90000
  7180,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01276, -62.9819,1.10000,0.90000,1.10000,0.90000
  7181,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00990, -63.6906,1.10000,0.90000,1.10000,0.90000
  7182,'PATTISON    ', 115.0000,1,   7,   3,   1,1.00460, -62.7133,1.10000,0.90000,1.10000,0.90000
  7183,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.03000, -63.5978,1.10000,0.90000,1.10000,0.90000
  7184,'MISSOURI    ', 230.0000,1,   7,   3,   1,1.02842, -56.6306,1.10000,0.90000,1.10000,0.90000
  7185,'MISSOURI    ', 115.0000,1,   7,   3,   1,1.02271, -58.1474,1.10000,0.90000,1.10000,0.90000
  7186,'HOUSTON     ', 500.0000,1,   7,   3,   1,1.02681, -54.9563,1.10000,0.90000,1.10000,0.90000
  7187,'HOUSTON     ', 230.0000,1,   7,   3,   1,1.02262, -57.9941,1.10000,0.90000,1.10000,0.90000
  7188,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01795, -61.2826,1.10000,0.90000,1.10000,0.90000
  7189,'HOUSTON     ',  13.8000,2,   7,   3,   1,1.02681, -54.9563,1.10000,0.90000,1.10000,0.90000
  7190,'HOUSTON     ',  13.8000,2,   7,   3,   1,1.02681, -54.9563,1.10000,0.90000,1.10000,0.90000
  7191,'HOUSTON     ',  13.8000,2,   7,   3,   1,1.02681, -54.9563,1.10000,0.90000,1.10000,0.90000
  7192,'HOUSTON     ',  13.8000,2,   7,   3,   1,1.02681, -54.9563,1.10000,0.90000,1.10000,0.90000
  7193,'HOUSTON     ',  13.8000,2,   7,   3,   1,1.02681, -54.9563,1.10000,0.90000,1.10000,0.90000
  7194,'HOUSTON     ',  13.8000,2,   7,   3,   1,1.03000, -53.6001,1.10000,0.90000,1.10000,0.90000
  7195,'HOUSTON     ',  13.8000,2,   7,   3,   1,1.03000, -53.3844,1.10000,0.90000,1.10000,0.90000
  7196,'HOUSTON     ',  13.8000,2,   7,   3,   1,1.03000, -54.1119,1.10000,0.90000,1.10000,0.90000
  7197,'HOUSTON     ',  13.8000,2,   7,   3,   1,1.03000, -54.4145,1.10000,0.90000,1.10000,0.90000
  7198,'TOMBALL     ', 115.0000,1,   7,   5,   1,1.03000, -63.1316,1.10000,0.90000,1.10000,0.90000
  7199,'CYPRESS     ', 500.0000,1,   7,   5,   1,1.03270, -57.6624,1.10000,0.90000,1.10000,0.90000
  7200,'CYPRESS     ', 230.0000,1,   7,   5,   1,1.02576, -60.1671,1.10000,0.90000,1.10000,0.90000
  7201,'CYPRESS     ', 115.0000,1,   7,   5,   1,1.02263, -62.6032,1.10000,0.90000,1.10000,0.90000
  7202,'HEMPSTEA    ', 115.0000,1,   7,   5,   1,1.00720, -64.2854,1.10000,0.90000,1.10000,0.90000
  7203,'WEST COL    ', 115.0000,1,   7,   1,   1,1.00137, -57.9860,1.10000,0.90000,1.10000,0.90000
  7204,'BAYTOWN     ', 500.0000,1,   7,   4,   1,1.03780, -54.4503,1.10000,0.90000,1.10000,0.90000
  7205,'BAYTOWN     ', 230.0000,1,   7,   4,   1,1.03364, -56.2096,1.10000,0.90000,1.10000,0.90000
  7206,'BAYTOWN     ', 115.0000,1,   7,   4,   1,1.03071, -58.7065,1.10000,0.90000,1.10000,0.90000
  7207,'BAYTOWN     ',  18.0000,2,   7,   4,   1,1.03780, -54.4503,1.10000,0.90000,1.10000,0.90000
  7208,'BAYTOWN     ',  18.0000,2,   7,   4,   1,1.04000, -53.3273,1.10000,0.90000,1.10000,0.90000
  7209,'BAYTOWN     ',  18.0000,2,   7,   4,   1,1.04000, -53.6730,1.10000,0.90000,1.10000,0.90000
  7210,'BAYTOWN     ',  18.0000,2,   7,   4,   1,1.04000, -53.2500,1.10000,0.90000,1.10000,0.90000
  7211,'BAYTOWN     ',  18.0000,2,   7,   4,   1,1.04000, -53.5875,1.10000,0.90000,1.10000,0.90000
  7212,'BAYTOWN     ',  18.0000,2,   7,   4,   1,1.04000, -53.0466,1.10000,0.90000,1.10000,0.90000
  7213,'SANTA FE    ', 115.0000,1,   7,   2,   1,1.01755, -60.8006,1.10000,0.90000,1.10000,0.90000
  7214,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01082, -62.3444,1.10000,0.90000,1.10000,0.90000
  7215,'SPRING 5    ', 115.0000,1,   7,   5,   1,1.01464, -63.0454,1.10000,0.90000,1.10000,0.90000
  7216,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01037, -63.0133,1.10000,0.90000,1.10000,0.90000
  7217,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01405, -63.0705,1.10000,0.90000,1.10000,0.90000
  7218,'MONTGOME    ', 115.0000,1,   7,   5,   1,1.01365, -63.6581,1.10000,0.90000,1.10000,0.90000
  7219,'HUNGERFO    ', 115.0000,1,   7,   1,   1,1.01117, -60.0166,1.10000,0.90000,1.10000,0.90000
  7220,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00966, -63.0552,1.10000,0.90000,1.10000,0.90000
  7221,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00976, -62.8469,1.10000,0.90000,1.10000,0.90000
  7222,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01211, -62.3606,1.10000,0.90000,1.10000,0.90000
  7223,'HOUSTON     ', 115.0000,1,   7,   5,   1,1.01529, -62.7079,1.10000,0.90000,1.10000,0.90000
  7224,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00999, -63.1851,1.10000,0.90000,1.10000,0.90000
  7225,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00805, -64.0096,1.10000,0.90000,1.10000,0.90000
  7226,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01532, -62.7542,1.10000,0.90000,1.10000,0.90000
  7227,'HOUSTON     ', 500.0000,1,   7,   3,   1,1.03452, -56.9747,1.10000,0.90000,1.10000,0.90000
  7228,'HOUSTON     ', 230.0000,1,   7,   3,   1,1.02395, -59.3484,1.10000,0.90000,1.10000,0.90000
  7229,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.02043, -60.9035,1.10000,0.90000,1.10000,0.90000
  7230,'BEASLEY     ', 115.0000,1,   7,   1,   1,1.01937, -61.4281,1.10000,0.90000,1.10000,0.90000
  7231,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01732, -60.6921,1.10000,0.90000,1.10000,0.90000
  7232,'LA MARQU    ', 115.0000,1,   7,   2,   1,1.02742, -60.0650,1.10000,0.90000,1.10000,0.90000
  7233,'WALLER 0    ', 115.0000,1,   7,   5,   1,1.00727, -64.4167,1.10000,0.90000,1.10000,0.90000
  7234,'PORTER 0    ', 115.0000,1,   7,   5,   1,1.01473, -63.8229,1.10000,0.90000,1.10000,0.90000
  7235,'CYPRESS     ', 115.0000,1,   7,   3,   1,1.03000, -64.2542,1.10000,0.90000,1.10000,0.90000
  7236,'HOUSTON     ', 115.0000,1,   7,   5,   1,1.03000, -63.6890,1.10000,0.90000,1.10000,0.90000
  7237,'FULSHEAR    ', 115.0000,1,   7,   1,   1,1.00319, -61.6044,1.10000,0.90000,1.10000,0.90000
  7238,'LIBERTY     ', 115.0000,1,   7,   4,   1,1.03000, -61.6007,1.10000,0.90000,1.10000,0.90000
  7239,'WINNIE 0    ', 115.0000,1,   7,   4,   1,1.01373, -61.1752,1.10000,0.90000,1.10000,0.90000
  7240,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01413, -63.1196,1.10000,0.90000,1.10000,0.90000
  7241,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00940, -63.4133,1.10000,0.90000,1.10000,0.90000
  7242,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01216, -63.2206,1.10000,0.90000,1.10000,0.90000
  7243,'CROSBY 0    ', 115.0000,1,   7,   4,   1,1.01666, -62.4724,1.10000,0.90000,1.10000,0.90000
  7244,'MANVEL 0    ', 115.0000,1,   7,   3,   1,1.01051, -61.4727,1.10000,0.90000,1.10000,0.90000
  7245,'HOUSTON     ', 115.0000,1,   7,   5,   1,1.01443, -63.9409,1.10000,0.90000,1.10000,0.90000
  7246,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00486, -64.0586,1.10000,0.90000,1.10000,0.90000
  7247,'DAMON 0     ', 115.0000,1,   7,   1,   1,1.00277, -58.3270,1.10000,0.90000,1.10000,0.90000
  7248,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00684, -63.5704,1.10000,0.90000,1.10000,0.90000
  7249,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01165, -62.9405,1.10000,0.90000,1.10000,0.90000
  7250,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01890, -62.4047,1.10000,0.90000,1.10000,0.90000
  7251,'HOCKLEY     ', 115.0000,1,   7,   5,   1,1.01262, -64.3410,1.10000,0.90000,1.10000,0.90000
  7252,'ANGLETON    ', 230.0000,1,   7,   2,   1,1.02362, -56.4478,1.10000,0.90000,1.10000,0.90000
  7253,'ANGLETON    ', 115.0000,1,   7,   2,   1,1.01440, -58.6601,1.10000,0.90000,1.10000,0.90000
  7254,'CONROE 3    ', 115.0000,1,   7,   5,   1,1.02571, -63.0635,1.10000,0.90000,1.10000,0.90000
  7255,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01645, -61.6971,1.10000,0.90000,1.10000,0.90000
  7256,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01196, -62.4863,1.10000,0.90000,1.10000,0.90000
  7257,'PEARLAND    ', 115.0000,1,   7,   4,   1,1.01109, -61.6988,1.10000,0.90000,1.10000,0.90000
  7258,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01315, -62.4117,1.10000,0.90000,1.10000,0.90000
  7259,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01793, -62.4030,1.10000,0.90000,1.10000,0.90000
  7260,'CHANNELV    ', 115.0000,1,   7,   4,   1,1.01954, -61.1448,1.10000,0.90000,1.10000,0.90000
  7261,'BAY CITY    ', 230.0000,1,   7,   1,   1,1.00388, -49.4409,1.10000,0.90000,1.10000,0.90000
  7262,'BAY CITY    ', 115.0000,1,   7,   1,   1,1.01656, -51.2841,1.10000,0.90000,1.10000,0.90000
  7263,'PASADENA    ', 500.0000,1,   7,   4,   1,1.03434, -54.7354,1.10000,0.90000,1.10000,0.90000
  7264,'PASADENA    ', 230.0000,1,   7,   4,   1,1.03074, -56.4157,1.10000,0.90000,1.10000,0.90000
  7265,'PASADENA    ', 115.0000,1,   7,   4,   1,1.02158, -59.6755,1.10000,0.90000,1.10000,0.90000
  7266,'PASADENA    ',  13.8000,2,   7,   4,   1,1.03196, -53.8253,1.10000,0.90000,1.10000,0.90000
  7267,'PASADENA    ',  13.8000,2,   7,   4,   1,1.03434, -54.7354,1.10000,0.90000,1.10000,0.90000
  7268,'PASADENA    ',  13.8000,2,   7,   4,   1,1.03434, -54.7354,1.10000,0.90000,1.10000,0.90000
  7269,'PASADENA    ',  13.8000,2,   7,   4,   1,1.03434, -54.7354,1.10000,0.90000,1.10000,0.90000
  7270,'PASADENA    ',  13.8000,2,   7,   4,   1,1.03211, -54.0545,1.10000,0.90000,1.10000,0.90000
  7271,'BROOKSHI    ', 115.0000,1,   7,   3,   1,1.00954, -63.4102,1.10000,0.90000,1.10000,0.90000
  7272,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01275, -62.1483,1.10000,0.90000,1.10000,0.90000
  7273,'TEXAS CI    ', 115.0000,1,   7,   2,   1,1.03000, -60.5507,1.10000,0.90000,1.10000,0.90000
  7274,'VICTORIA    ', 230.0000,1,   7,   6,   1,1.01166, -58.2320,1.10000,0.90000,1.10000,0.90000
  7275,'VICTORIA    ', 115.0000,1,   7,   6,   1,1.01169, -59.6129,1.10000,0.90000,1.10000,0.90000
  7276,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.03000, -63.3748,1.10000,0.90000,1.10000,0.90000
  7277,'GANADO 0    ', 115.0000,1,   7,   6,   1,1.03000, -58.1211,1.10000,0.90000,1.10000,0.90000
  7278,'MONT BEL    ', 230.0000,1,   7,   4,   1,1.02791, -57.6665,1.10000,0.90000,1.10000,0.90000
  7279,'MONT BEL    ', 115.0000,1,   7,   4,   1,1.02427, -59.6418,1.10000,0.90000,1.10000,0.90000
  7280,'MONT BEL    ',  13.8000,2,   7,   4,   1,1.02791, -57.6665,1.10000,0.90000,1.10000,0.90000
  7281,'MONT BEL    ',  13.8000,2,   7,   4,   1,1.02791, -57.6665,1.10000,0.90000,1.10000,0.90000
  7282,'BAYTOWN     ', 230.0000,1,   7,   4,   1,1.03182, -56.6155,1.10000,0.90000,1.10000,0.90000
  7283,'BAYTOWN     ', 115.0000,1,   7,   4,   1,1.01926, -59.7413,1.10000,0.90000,1.10000,0.90000
  7284,'BAYTOWN     ',  13.2000,1,   7,   4,   1,1.03235, -56.3163,1.10000,0.90000,1.10000,0.90000
  7285,'BAYTOWN     ',  13.2000,1,   7,   4,   1,1.03193, -56.0321,1.10000,0.90000,1.10000,0.90000
  7286,'BAYTOWN     ',  13.2000,1,   7,   4,   1,1.03323, -55.7698,1.10000,0.90000,1.10000,0.90000
  7287,'BAYTOWN     ',  13.2000,1,   7,   4,   1,1.03323, -55.7698,1.10000,0.90000,1.10000,0.90000
  7288,'BAYTOWN     ',  13.2000,1,   7,   4,   1,1.03323, -55.7698,1.10000,0.90000,1.10000,0.90000
  7289,'BAYTOWN     ',  13.2000,1,   7,   4,   1,1.03205, -55.6927,1.10000,0.90000,1.10000,0.90000
  7290,'SPRING 6    ', 115.0000,1,   7,   5,   1,1.01072, -63.7137,1.10000,0.90000,1.10000,0.90000
  7291,'HUMBLE 2    ', 115.0000,1,   7,   5,   1,1.00373, -64.0143,1.10000,0.90000,1.10000,0.90000
  7292,'HOUSTON     ', 115.0000,1,   7,   5,   1,1.01888, -62.0563,1.10000,0.90000,1.10000,0.90000
  7293,'SANTA FE    ', 115.0000,1,   7,   2,   1,1.01777, -60.3994,1.10000,0.90000,1.10000,0.90000
  7294,'PORT BOL    ', 115.0000,1,   7,   4,   1,1.03000, -59.4879,1.10000,0.90000,1.10000,0.90000
  7295,'HOUSTON     ', 115.0000,1,   7,   5,   1,1.01139, -63.2606,1.10000,0.90000,1.10000,0.90000
  7296,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00604, -63.8823,1.10000,0.90000,1.10000,0.90000
  7297,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00861, -62.7251,1.10000,0.90000,1.10000,0.90000
  7298,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01173, -63.3806,1.10000,0.90000,1.10000,0.90000
  7299,'EAGLE LA    ', 115.0000,1,   7,   1,   1,1.00235, -60.4805,1.10000,0.90000,1.10000,0.90000
  7300,'CONROE 2    ', 115.0000,1,   7,   5,   1,1.03000, -64.1149,1.10000,0.90000,1.10000,0.90000
  7301,'WEBSTER     ', 115.0000,1,   7,   4,   1,1.01066, -61.7609,1.10000,0.90000,1.10000,0.90000
  7302,'SWEENY 0    ', 115.0000,1,   7,   1,   1,1.00513, -54.1387,1.10000,0.90000,1.10000,0.90000
  7303,'BLESSING    ', 115.0000,1,   7,   1,   1,1.01585, -56.4464,1.10000,0.90000,1.10000,0.90000
  7304,'WHARTON     ', 500.0000,1,   7,   1,   1,1.00022, -49.4363,1.10000,0.90000,1.10000,0.90000
  7305,'WHARTON     ', 230.0000,1,   7,   1,   1,1.01173, -53.6369,1.10000,0.90000,1.10000,0.90000
  7306,'WHARTON     ', 115.0000,1,   7,   1,   1,1.01063, -57.3083,1.10000,0.90000,1.10000,0.90000
  7307,'WHARTON     ',  24.0000,2,   7,   1,   1,1.00022, -49.4363,1.10000,0.90000,1.10000,0.90000
  7308,'WHARTON     ',  24.0000,2,   7,   1,   1,1.00022, -49.4363,1.10000,0.90000,1.10000,0.90000
  7309,'WHARTON     ',  24.0000,2,   7,   1,   1,1.00022, -49.4363,1.10000,0.90000,1.10000,0.90000
  7310,'WHARTON     ',  24.0000,2,   7,   1,   1,1.00022, -49.4363,1.10000,0.90000,1.10000,0.90000
  7311,'WHARTON     ',  24.0000,2,   7,   1,   1,1.01171, -49.0620,1.10000,0.90000,1.10000,0.90000
  7312,'LAKE JAC    ', 230.0000,1,   7,   2,   1,1.02595, -55.7882,1.10000,0.90000,1.10000,0.90000
  7313,'LAKE JAC    ', 115.0000,1,   7,   2,   1,1.01179, -58.1647,1.10000,0.90000,1.10000,0.90000
  7314,'BELLVILL    ', 115.0000,1,   7,   5,   1,0.99559, -63.2377,1.10000,0.90000,1.10000,0.90000
  7315,'KATY 4 0    ', 115.0000,1,   7,   3,   1,1.02163, -63.0830,1.10000,0.90000,1.10000,0.90000
  7316,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01023, -62.2313,1.10000,0.90000,1.10000,0.90000
  7317,'FRIENDSW    ', 115.0000,1,   7,   4,   1,1.01460, -60.8471,1.10000,0.90000,1.10000,0.90000
  7318,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.00908, -62.4555,1.10000,0.90000,1.10000,0.90000
  7319,'HOUSTON     ', 115.0000,1,   7,   5,   1,1.01218, -63.0091,1.10000,0.90000,1.10000,0.90000
  7320,'FREEPORT    ', 500.0000,1,   7,   2,   1,1.03551, -54.6197,1.10000,0.90000,1.10000,0.90000
  7321,'FREEPORT    ', 230.0000,1,   7,   2,   1,1.02992, -55.5083,1.10000,0.90000,1.10000,0.90000
  7322,'FREEPORT    ', 115.0000,1,   7,   2,   1,1.02385, -57.8250,1.10000,0.90000,1.10000,0.90000
  7323,'FREEPORT    ',  13.8000,2,   7,   2,   1,1.03275, -54.1901,1.10000,0.90000,1.10000,0.90000
  7324,'FREEPORT    ',  13.8000,2,   7,   2,   1,1.03171, -54.0398,1.10000,0.90000,1.10000,0.90000
  7325,'FREEPORT    ',  13.8000,2,   7,   2,   1,1.03168, -54.0369,1.10000,0.90000,1.10000,0.90000
  7326,'FREEPORT    ',  13.8000,2,   7,   2,   1,1.03367, -54.3360,1.10000,0.90000,1.10000,0.90000
  7327,'NEWGULF     ', 230.0000,1,   7,   1,   1,1.01902, -54.5836,1.10000,0.90000,1.10000,0.90000
  7328,'NEWGULF     ', 115.0000,1,   7,   1,   1,1.01532, -55.8351,1.10000,0.90000,1.10000,0.90000
  7329,'NEWGULF     ',  13.8000,2,   7,   1,   1,1.04000, -53.8143,1.10000,0.90000,1.10000,0.90000
  7330,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01173, -62.9098,1.10000,0.90000,1.10000,0.90000
  7331,'PASADENA    ', 500.0000,1,   7,   4,   1,1.03426, -55.6362,1.10000,0.90000,1.10000,0.90000
  7332,'PASADENA    ', 230.0000,1,   7,   4,   1,1.02756, -57.4476,1.10000,0.90000,1.10000,0.90000
  7333,'PASADENA    ', 115.0000,1,   7,   4,   1,1.01826, -60.8610,1.10000,0.90000,1.10000,0.90000
  7334,'PASADENA    ',  20.0000,2,   7,   4,   1,1.03426, -55.6362,1.10000,0.90000,1.10000,0.90000
  7335,'PASADENA    ',  20.0000,2,   7,   4,   1,1.04000, -54.9679,1.10000,0.90000,1.10000,0.90000
  7336,'STAFFORD    ', 115.0000,1,   7,   3,   1,1.01601, -61.8753,1.10000,0.90000,1.10000,0.90000
  7337,'EDNA 0      ', 115.0000,1,   7,   6,   1,1.00354, -59.2477,1.10000,0.90000,1.10000,0.90000
  7338,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01233, -62.4241,1.10000,0.90000,1.10000,0.90000
  7339,'NEEDVILL    ', 115.0000,1,   7,   1,   1,1.00592, -57.3831,1.10000,0.90000,1.10000,0.90000
  7340,'SEALY 0     ', 115.0000,1,   7,   3,   1,1.00118, -63.3373,1.10000,0.90000,1.10000,0.90000
  7341,'KATY 3 0    ', 500.0000,1,   7,   3,   1,1.01468, -53.9730,1.10000,0.90000,1.10000,0.90000
  7342,'KATY 3 1    ', 230.0000,1,   7,   3,   1,1.01976, -58.3896,1.10000,0.90000,1.10000,0.90000
  7343,'KATY 3 2    ', 115.0000,1,   7,   3,   1,1.00219, -61.7221,1.10000,0.90000,1.10000,0.90000
  7344,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00770, -63.7309,1.10000,0.90000,1.10000,0.90000
  7345,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01381, -62.0714,1.10000,0.90000,1.10000,0.90000
  7346,'THOMPSON    ', 500.0000,1,   7,   3,   1,1.03607, -54.1362,1.10000,0.90000,1.10000,0.90000
  7347,'THOMPSON    ', 230.0000,1,   7,   3,   1,1.02997, -56.2206,1.10000,0.90000,1.10000,0.90000
  7348,'THOMPSON    ', 115.0000,1,   7,   3,   1,1.02498, -58.4690,1.10000,0.90000,1.10000,0.90000
  7349,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -53.4628,1.10000,0.90000,1.10000,0.90000
  7350,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -52.5223,1.10000,0.90000,1.10000,0.90000
  7351,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -51.9960,1.10000,0.90000,1.10000,0.90000
  7352,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -52.1516,1.10000,0.90000,1.10000,0.90000
  7353,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -52.8264,1.10000,0.90000,1.10000,0.90000
  7354,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -53.4058,1.10000,0.90000,1.10000,0.90000
  7355,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -53.3992,1.10000,0.90000,1.10000,0.90000
  7356,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -53.4765,1.10000,0.90000,1.10000,0.90000
  7357,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.03607, -54.1362,1.10000,0.90000,1.10000,0.90000
  7358,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -52.3035,1.10000,0.90000,1.10000,0.90000
  7359,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -53.3581,1.10000,0.90000,1.10000,0.90000
  7360,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -52.8338,1.10000,0.90000,1.10000,0.90000
  7361,'THOMPSON    ',  13.8000,2,   7,   3,   1,1.04000, -53.7348,1.10000,0.90000,1.10000,0.90000
  7362,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00884, -63.3017,1.10000,0.90000,1.10000,0.90000
  7363,'GALVESTO    ', 115.0000,1,   7,   2,   1,1.01512, -60.6166,1.10000,0.90000,1.10000,0.90000
  7364,'EAST BER    ', 115.0000,1,   7,   1,   1,1.00156, -61.6599,1.10000,0.90000,1.10000,0.90000
  7365,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01575, -62.8220,1.10000,0.90000,1.10000,0.90000
  7366,'CHANNELV    ', 500.0000,1,   7,   4,   1,1.03574, -55.1049,1.10000,0.90000,1.10000,0.90000
  7367,'CHANNELV    ', 230.0000,1,   7,   4,   1,1.02909, -57.5730,1.10000,0.90000,1.10000,0.90000
  7368,'CHANNELV    ', 115.0000,1,   7,   4,   1,1.02259, -60.4062,1.10000,0.90000,1.10000,0.90000
  7369,'CHANNELV    ',  18.0000,2,   7,   4,   1,1.04000, -54.5535,1.10000,0.90000,1.10000,0.90000
  7370,'CHANNELV    ',  18.0000,2,   7,   4,   1,1.04000, -54.4036,1.10000,0.90000,1.10000,0.90000
  7371,'CHANNELV    ',  18.0000,2,   7,   4,   1,1.04000, -54.5255,1.10000,0.90000,1.10000,0.90000
  7372,'CHANNELV    ',  18.0000,2,   7,   4,   1,1.04000, -54.5672,1.10000,0.90000,1.10000,0.90000
  7373,'CHANNELV    ',  18.0000,2,   7,   4,   1,1.04000, -54.9042,1.10000,0.90000,1.10000,0.90000
  7374,'CHANNELV    ',  18.0000,2,   7,   4,   1,1.04000, -54.6720,1.10000,0.90000,1.10000,0.90000
  7375,'CHANNELV    ',  18.0000,2,   7,   4,   1,1.04000, -53.5742,1.10000,0.90000,1.10000,0.90000
  7376,'CHANNELV    ',  18.0000,2,   7,   4,   1,1.04000, -53.6927,1.10000,0.90000,1.10000,0.90000
  7377,'CHANNELV    ',  18.0000,2,   7,   4,   1,1.04000, -54.0331,1.10000,0.90000,1.10000,0.90000
  7378,'CHANNELV    ',  18.0000,2,   7,   4,   1,1.04000, -53.7575,1.10000,0.90000,1.10000,0.90000
  7379,'CHANNELV    ',  18.0000,2,   7,   4,   1,1.04000, -53.8604,1.10000,0.90000,1.10000,0.90000
  7380,'FREEPORT    ', 115.0000,1,   7,   2,   1,1.01912, -58.6281,1.10000,0.90000,1.10000,0.90000
  7381,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.01525, -63.2979,1.10000,0.90000,1.10000,0.90000
  7382,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01074, -62.6505,1.10000,0.90000,1.10000,0.90000
  7383,'ROSHARON    ', 115.0000,1,   7,   2,   1,1.01544, -59.9157,1.10000,0.90000,1.10000,0.90000
  7384,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00922, -63.0737,1.10000,0.90000,1.10000,0.90000
  7385,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01154, -63.6708,1.10000,0.90000,1.10000,0.90000
  7386,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01060, -63.0917,1.10000,0.90000,1.10000,0.90000
  7387,'HUMBLE 1    ', 115.0000,1,   7,   4,   1,1.00842, -63.5051,1.10000,0.90000,1.10000,0.90000
  7388,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01648, -63.5357,1.10000,0.90000,1.10000,0.90000
  7389,'WILLIS 1    ', 500.0000,2,   7,   5,   1,1.04000, -58.4402,1.10000,0.90000,1.10000,0.90000
  7390,'WILLIS 1    ', 230.0000,1,   7,   5,   1,1.03321, -59.6599,1.10000,0.90000,1.10000,0.90000
  7391,'WILLIS 1    ', 115.0000,1,   7,   5,   1,1.02602, -60.9996,1.10000,0.90000,1.10000,0.90000
  7392,'BAYTOWN     ', 115.0000,1,   7,   4,   1,1.02171, -60.8236,1.10000,0.90000,1.10000,0.90000
  7393,'VAN VLEC    ', 115.0000,1,   7,   1,   1,1.00474, -57.6648,1.10000,0.90000,1.10000,0.90000
  7394,'HUFFMAN     ', 115.0000,1,   7,   4,   1,1.00998, -62.7073,1.10000,0.90000,1.10000,0.90000
  7395,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01575, -63.3946,1.10000,0.90000,1.10000,0.90000
  7396,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00958, -62.8032,1.10000,0.90000,1.10000,0.90000
  7397,'ROSENBER    ', 115.0000,1,   7,   3,   1,1.03000, -62.8343,1.10000,0.90000,1.10000,0.90000
  7398,'PASADENA    ', 115.0000,1,   7,   4,   1,1.01793, -61.3676,1.10000,0.90000,1.10000,0.90000
  7399,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01524, -62.1199,1.10000,0.90000,1.10000,0.90000
  7400,'HOUSTON     ', 500.0000,2,   7,   4,   1,1.03372, -55.3326,1.10000,0.90000,1.10000,0.90000
  7401,'HOUSTON     ', 230.0000,1,   7,   4,   1,1.02884, -57.0996,1.10000,0.90000,1.10000,0.90000
  7402,'HOUSTON     ', 115.0000,1,   7,   4,   1,1.02404, -59.9468,1.10000,0.90000,1.10000,0.90000
  7403,'PASADENA    ', 115.0000,1,   7,   4,   1,1.01723, -61.1942,1.10000,0.90000,1.10000,0.90000
  7404,'HOUSTON     ', 115.0000,1,   7,   5,   1,1.00900, -63.8712,1.10000,0.90000,1.10000,0.90000
  7405,'GALVESTO    ', 115.0000,1,   7,   2,   1,1.02352, -60.1420,1.10000,0.90000,1.10000,0.90000
  7406,'POINT CO    ', 500.0000,2,   7,   6,   1,1.01274, -49.9591,1.10000,0.90000,1.10000,0.90000
  7407,'POINT CO    ', 230.0000,1,   7,   6,   1,1.01201, -51.3793,1.10000,0.90000,1.10000,0.90000
  7408,'POINT CO    ', 115.0000,1,   7,   6,   1,0.99800, -54.0288,1.10000,0.90000,1.10000,0.90000
  7409,'KATY 2 0    ', 230.0000,1,   7,   3,   1,1.02072, -59.0001,1.10000,0.90000,1.10000,0.90000
  7410,'KATY 2 1    ', 115.0000,1,   7,   3,   1,1.01177, -62.1339,1.10000,0.90000,1.10000,0.90000
  7411,'SPRING 3    ', 115.0000,1,   7,   5,   1,1.01484, -63.5418,1.10000,0.90000,1.10000,0.90000
  7412,'DANBURY     ', 115.0000,1,   7,   2,   1,1.01268, -59.5956,1.10000,0.90000,1.10000,0.90000
  7413,'WHARTON     ', 115.0000,1,   7,   1,   1,1.00809, -58.9423,1.10000,0.90000,1.10000,0.90000
  7414,'VICTORIA    ', 500.0000,2,   7,   6,   1,1.02133, -52.1695,1.10000,0.90000,1.10000,0.90000
  7415,'VICTORIA    ', 230.0000,1,   7,   6,   1,1.01442, -54.1897,1.10000,0.90000,1.10000,0.90000
  7416,'VICTORIA    ', 115.0000,1,   7,   6,   1,1.01385, -55.5826,1.10000,0.90000,1.10000,0.90000
  7417,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01770, -62.8540,1.10000,0.90000,1.10000,0.90000
  7418,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.01774, -62.5841,1.10000,0.90000,1.10000,0.90000
  7419,'LA PORTE    ', 115.0000,2,   7,   4,   1,1.01784, -60.4827,1.10000,0.90000,1.10000,0.90000
  7420,'MAGNOLIA    ', 230.0000,1,   7,   5,   1,1.02380, -60.4670,1.10000,0.90000,1.10000,0.90000
  7421,'MAGNOLIA    ', 115.0000,1,   7,   5,   1,1.01572, -63.0924,1.10000,0.90000,1.10000,0.90000
  7422,'ALVIN 0     ', 500.0000,2,   7,   2,   1,1.04000, -54.8582,1.10000,0.90000,1.10000,0.90000
  7423,'ALVIN 1     ', 230.0000,1,   7,   2,   1,1.03018, -57.1413,1.10000,0.90000,1.10000,0.90000
  7424,'ALVIN 2     ', 115.0000,1,   7,   2,   1,1.01944, -59.9322,1.10000,0.90000,1.10000,0.90000
  7425,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00824, -63.8659,1.10000,0.90000,1.10000,0.90000
  7426,'BRAZORIA    ', 115.0000,1,   7,   2,   1,0.99487, -56.3473,1.10000,0.90000,1.10000,0.90000
  7427,'HOUSTON     ', 115.0000,1,   7,   3,   1,1.00800, -63.9481,1.10000,0.90000,1.10000,0.90000
  7428,'FREEPORT    ', 500.0000,2,   7,   2,   1,1.04000, -55.5914,1.10000,0.90000,1.10000,0.90000
  7429,'FREEPORT    ', 230.0000,1,   7,   2,   1,1.02728, -55.2266,1.10000,0.90000,1.10000,0.90000
  7430,'FREEPORT    ', 115.0000,1,   7,   2,   1,1.01336, -57.8993,1.10000,0.90000,1.10000,0.90000
  7431,'CONROE 6    ', 115.0000,1,   7,   5,   1,1.01821, -62.4268,1.10000,0.90000,1.10000,0.90000
  7432,'MADISONV    ', 115.0000,1,   7,   5,   1,1.01958, -62.4860,1.10000,0.90000,1.10000,0.90000
  8001,'NORMANGE    ', 115.0000,1,   8,   7,   1,1.02059, -59.4473,1.10000,0.90000,1.10000,0.90000
  8002,'ARP 0       ', 115.0000,1,   8,   8,   1,1.02411, -59.0645,1.10000,0.90000,1.10000,0.90000
  8003,'CENTERVI    ', 115.0000,1,   8,   7,   1,1.03000, -61.1122,1.10000,0.90000,1.10000,0.90000
  8004,'LUFKIN 3    ', 230.0000,1,   8,   8,   1,1.02987, -58.1877,1.10000,0.90000,1.10000,0.90000
  8005,'LUFKIN 3    ', 115.0000,1,   8,   8,   1,1.03000, -58.7253,1.10000,0.90000,1.10000,0.90000
  8006,'FLINT 0     ', 115.0000,1,   8,   8,   1,1.03000, -57.1356,1.10000,0.90000,1.10000,0.90000
  8007,'BULLARD     ', 115.0000,1,   8,   8,   1,1.02321, -57.6509,1.10000,0.90000,1.10000,0.90000
  8008,'CHANDLER    ', 115.0000,1,   8,   8,   1,1.01242, -59.4615,1.10000,0.90000,1.10000,0.90000
  8009,'PLANTERS    ', 115.0000,1,   8,   7,   1,1.01540, -64.0095,1.10000,0.90000,1.10000,0.90000
  8010,'MARQUEZ     ', 115.0000,1,   8,   7,   1,1.01552, -58.0385,1.10000,0.90000,1.10000,0.90000
  8011,'TENNESSE    ', 115.0000,1,   8,   7,   1,1.02205, -54.0687,1.10000,0.90000,1.10000,0.90000
  8012,'ANDERSON    ', 115.0000,1,   8,   7,   1,1.02687, -62.6062,1.10000,0.90000,1.10000,0.90000
  8013,'MINEOLA     ', 115.0000,1,   8,   8,   1,1.03000, -60.2758,1.10000,0.90000,1.10000,0.90000
  8014,'LOVELADY    ', 115.0000,1,   8,   7,   1,1.01579, -62.6377,1.10000,0.90000,1.10000,0.90000
  8015,'HUNTINGT    ', 115.0000,1,   8,   8,   1,1.02181, -60.3253,1.10000,0.90000,1.10000,0.90000
  8016,'BRYAN 4     ', 115.0000,1,   8,   7,   1,1.03000, -64.1440,1.10000,0.90000,1.10000,0.90000
  8017,'FRANKSTO    ', 115.0000,1,   8,   8,   1,1.02010, -57.7616,1.10000,0.90000,1.10000,0.90000
  8018,'TYLER 4     ', 230.0000,1,   8,   8,   1,1.03037, -55.4187,1.10000,0.90000,1.10000,0.90000
  8019,'TYLER 4     ', 115.0000,1,   8,   8,   1,1.03000, -57.9311,1.10000,0.90000,1.10000,0.90000
  8020,'BEN WHEE    ', 115.0000,1,   8,   8,   1,1.01362, -59.1554,1.10000,0.90000,1.10000,0.90000
  8021,'GARRISON    ', 115.0000,1,   8,   8,   1,1.03058, -57.5905,1.10000,0.90000,1.10000,0.90000
  8022,'ETOILE 0    ', 115.0000,1,   8,   8,   1,1.03000, -59.1605,1.10000,0.90000,1.10000,0.90000
  8023,'LUFKIN 1    ', 115.0000,1,   8,   8,   1,1.02746, -59.3016,1.10000,0.90000,1.10000,0.90000
  8024,'LUFKIN 1    ',  13.8000,1,   8,   8,   1,1.02956, -57.9762,1.10000,0.90000,1.10000,0.90000
  8025,'PALESTIN    ', 115.0000,1,   8,   8,   1,1.03000, -58.1739,1.10000,0.90000,1.10000,0.90000
  8026,'LINDALE     ', 115.0000,1,   8,   8,   1,1.01632, -60.3080,1.10000,0.90000,1.10000,0.90000
  8027,'WHITEHOU    ', 115.0000,1,   8,   8,   1,1.02803, -57.5478,1.10000,0.90000,1.10000,0.90000
  8028,'OVERTON     ', 115.0000,1,   8,   8,   1,1.01770, -59.7464,1.10000,0.90000,1.10000,0.90000
  8029,'GRAND SA    ', 115.0000,1,   8,   8,   1,1.01261, -59.6005,1.10000,0.90000,1.10000,0.90000
  8030,'SHIRO 0     ', 500.0000,1,   8,   7,   1,1.03969, -58.4688,1.10000,0.90000,1.10000,0.90000
  8031,'SHIRO 1     ', 230.0000,1,   8,   7,   1,1.03740, -59.1925,1.10000,0.90000,1.10000,0.90000
  8032,'SHIRO 2     ', 115.0000,1,   8,   7,   1,1.03188, -61.5690,1.10000,0.90000,1.10000,0.90000
  8033,'SHIRO 3     ',  13.8000,2,   8,   7,   1,1.04000, -57.6593,1.10000,0.90000,1.10000,0.90000
  8034,'SHIRO 4     ',  13.8000,2,   8,   7,   1,1.04000, -57.8262,1.10000,0.90000,1.10000,0.90000
  8035,'SHIRO 5     ',  13.8000,2,   8,   7,   1,1.04000, -57.8953,1.10000,0.90000,1.10000,0.90000
  8036,'SHIRO 6     ',  13.8000,2,   8,   7,   1,1.04000, -57.8658,1.10000,0.90000,1.10000,0.90000
  8037,'MIDWAY 0    ', 115.0000,1,   8,   7,   1,1.01701, -62.6920,1.10000,0.90000,1.10000,0.90000
  8038,'SULPHUR     ', 115.0000,1,   8,   8,   1,1.02555, -54.3595,1.10000,0.90000,1.10000,0.90000
  8039,'VAN 0       ', 115.0000,1,   8,   8,   1,1.02071, -59.9566,1.10000,0.90000,1.10000,0.90000
  8040,'MURCHISO    ', 115.0000,1,   8,   8,   1,1.01548, -57.6214,1.10000,0.90000,1.10000,0.90000
  8041,'NACOGDOC    ', 115.0000,1,   8,   8,   1,1.03000, -59.4508,1.10000,0.90000,1.10000,0.90000
  8042,'DIBOLL 0    ', 115.0000,1,   8,   8,   1,1.01718, -61.0797,1.10000,0.90000,1.10000,0.90000
  8043,'FAIRFIEL    ', 500.0000,1,   8,   7,   1,1.02510, -50.3118,1.10000,0.90000,1.10000,0.90000
  8044,'FAIRFIEL    ', 230.0000,1,   8,   7,   1,1.02669, -51.4117,1.10000,0.90000,1.10000,0.90000
  8045,'FAIRFIEL    ', 115.0000,1,   8,   7,   1,1.02618, -53.1979,1.10000,0.90000,1.10000,0.90000
  8046,'FAIRFIEL    ',  18.0000,2,   8,   7,   1,1.02260, -49.9265,1.10000,0.90000,1.10000,0.90000
  8047,'FAIRFIEL    ',  18.0000,2,   8,   7,   1,1.02302, -49.9825,1.10000,0.90000,1.10000,0.90000
  8048,'FAIRFIEL    ',  18.0000,2,   8,   7,   1,1.04000, -49.5795,1.10000,0.90000,1.10000,0.90000
  8049,'FAIRFIEL    ',  18.0000,2,   8,   7,   1,1.02348, -50.0546,1.10000,0.90000,1.10000,0.90000
  8050,'FAIRFIEL    ',  18.0000,2,   8,   7,   1,1.02181, -49.7928,1.10000,0.90000,1.10000,0.90000
  8051,'FAIRFIEL    ',  18.0000,2,   8,   7,   1,1.02360, -50.0754,1.10000,0.90000,1.10000,0.90000
  8052,'TYLER 8     ', 115.0000,1,   8,   8,   1,1.02545, -58.5573,1.10000,0.90000,1.10000,0.90000
  8053,'ATHENS 1    ', 115.0000,1,   8,   8,   1,1.01273, -58.7013,1.10000,0.90000,1.10000,0.90000
  8054,'BUFFALO     ', 115.0000,1,   8,   7,   1,1.01356, -58.4856,1.10000,0.90000,1.10000,0.90000
  8055,'RUSK 0      ', 115.0000,1,   8,   8,   1,1.03142, -56.6276,1.10000,0.90000,1.10000,0.90000
  8056,'WINONA 0    ', 115.0000,1,   8,   8,   1,1.02755, -58.9328,1.10000,0.90000,1.10000,0.90000
  8057,'FAIRFIEL    ', 500.0000,1,   8,   7,   1,1.03079, -50.5680,1.10000,0.90000,1.10000,0.90000
  8058,'FAIRFIEL    ', 230.0000,1,   8,   7,   1,1.03002, -51.7289,1.10000,0.90000,1.10000,0.90000
  8059,'FAIRFIEL    ', 115.0000,1,   8,   7,   1,1.02789, -53.0691,1.10000,0.90000,1.10000,0.90000
  8060,'FAIRFIEL    ',  13.8000,2,   8,   7,   1,1.02397, -49.6188,1.10000,0.90000,1.10000,0.90000
  8061,'FAIRFIEL    ',  13.8000,2,   8,   7,   1,1.02257, -49.4196,1.10000,0.90000,1.10000,0.90000
  8062,'CUSHING     ', 115.0000,1,   8,   8,   1,1.03369, -54.6484,1.10000,0.90000,1.10000,0.90000
  8063,'NACOGDOC    ', 115.0000,1,   8,   8,   1,1.02216, -60.6368,1.10000,0.90000,1.10000,0.90000
  8064,'FAIRFIEL    ', 115.0000,1,   8,   7,   1,1.02600, -53.4527,1.10000,0.90000,1.10000,0.90000
  8065,'TRINIDAD    ', 115.0000,1,   8,   7,   1,1.01892, -56.7189,1.10000,0.90000,1.10000,0.90000
  8066,'DIKE 0      ', 115.0000,1,   8,   8,   1,1.02516, -53.8781,1.10000,0.90000,1.10000,0.90000
  8067,'JEWETT 1    ', 500.0000,1,   8,   7,   1,1.01591, -49.8031,1.10000,0.90000,1.10000,0.90000
  8068,'JEWETT 1    ', 230.0000,1,   8,   7,   1,1.02438, -52.0121,1.10000,0.90000,1.10000,0.90000
  8069,'JEWETT 1    ', 115.0000,1,   8,   7,   1,1.02423, -54.2857,1.10000,0.90000,1.10000,0.90000
  8070,'JEWETT 1    ',  13.8000,2,   8,   7,   1,1.00000, -47.5206,1.10000,0.90000,1.10000,0.90000
  8071,'JEWETT 1    ',  13.8000,3,   8,   7,   1,1.00000, -47.8493,1.10000,0.90000,1.10000,0.90000
  8072,'PALESTIN    ', 115.0000,1,   8,   8,   1,1.01504, -55.9628,1.10000,0.90000,1.10000,0.90000
  8073,'EMORY 0     ', 115.0000,1,   8,   8,   1,1.01724, -59.3598,1.10000,0.90000,1.10000,0.90000
  8074,'MT. ENTE    ', 500.0000,1,   8,   8,   1,1.03529, -47.3478,1.10000,0.90000,1.10000,0.90000
  8075,'MT. ENTE    ', 230.0000,1,   8,   8,   1,1.03660, -49.7838,1.10000,0.90000,1.10000,0.90000
  8076,'MT. ENTE    ', 115.0000,1,   8,   8,   1,1.03664, -52.6834,1.10000,0.90000,1.10000,0.90000
  8077,'MT. ENTE    ',  13.8000,2,   8,   8,   1,1.03050, -45.9816,1.10000,0.90000,1.10000,0.90000
  8078,'MT. ENTE    ',  13.8000,2,   8,   8,   1,1.03038, -45.9064,1.10000,0.90000,1.10000,0.90000
  8079,'MT. ENTE    ',  13.8000,2,   8,   8,   1,1.03149, -46.2266,1.10000,0.90000,1.10000,0.90000
  8080,'MT. ENTE    ',  13.8000,2,   8,   8,   1,1.03087, -46.0559,1.10000,0.90000,1.10000,0.90000
  8081,'TYLER 9     ', 115.0000,1,   8,   8,   1,1.01713, -59.4128,1.10000,0.90000,1.10000,0.90000
  8082,'FRANKLIN    ', 500.0000,1,   8,   7,   1,1.03669, -52.0736,1.10000,0.90000,1.10000,0.90000
  8083,'FRANKLIN    ', 230.0000,1,   8,   7,   1,1.02599, -52.9501,1.10000,0.90000,1.10000,0.90000
  8084,'FRANKLIN    ', 161.0000,1,   8,   7,   1,0.99053, -58.4626,1.10000,0.90000,1.10000,0.90000
  8085,'FRANKLIN    ', 161.0000,1,   8,   7,   1,0.99321, -58.5105,1.10000,0.90000,1.10000,0.90000
  8086,'FRANKLIN    ', 115.0000,1,   8,   7,   1,1.00039, -58.6331,1.10000,0.90000,1.10000,0.90000
  8087,'FRANKLIN    ',  18.0000,2,   8,   7,   1,1.04000, -50.8043,1.10000,0.90000,1.10000,0.90000
  8088,'FRANKLIN    ',  18.0000,2,   8,   7,   1,1.04000, -51.2302,1.10000,0.90000,1.10000,0.90000
  8089,'TYLER 3     ', 115.0000,1,   8,   8,   1,1.02667, -58.6799,1.10000,0.90000,1.10000,0.90000
  8090,'ELKHART     ', 115.0000,1,   8,   7,   1,1.02304, -60.0829,1.10000,0.90000,1.10000,0.90000
  8091,'WORTHAM     ', 115.0000,1,   8,   7,   1,1.03000, -54.7860,1.10000,0.90000,1.10000,0.90000
  8092,'OAKWOOD     ', 115.0000,1,   8,   7,   1,1.01717, -59.1690,1.10000,0.90000,1.10000,0.90000
  8093,'COOKVILL    ', 115.0000,1,   8,   8,   1,1.02903, -52.5324,1.10000,0.90000,1.10000,0.90000
  8094,'COLLEGE     ', 230.0000,1,   8,   7,   1,1.01798, -61.2035,1.10000,0.90000,1.10000,0.90000
  8095,'COLLEGE     ', 115.0000,1,   8,   7,   1,1.01010, -63.0783,1.10000,0.90000,1.10000,0.90000
  8096,'EDGEWOOD    ', 115.0000,1,   8,   8,   1,1.01500, -58.3400,1.10000,0.90000,1.10000,0.90000
  8097,'CUSHING     ', 230.0000,1,   8,   8,   1,1.03533, -52.7266,1.10000,0.90000,1.10000,0.90000
  8098,'CUSHING     ', 115.0000,1,   8,   8,   1,1.03386, -54.7337,1.10000,0.90000,1.10000,0.90000
  8099,'CUSHING     ',  13.8000,2,   8,   8,   1,1.03575, -50.1983,1.10000,0.90000,1.10000,0.90000
  8100,'TYLER 2     ', 115.0000,1,   8,   8,   1,1.02738, -58.4594,1.10000,0.90000,1.10000,0.90000
  8101,'ALTO 0      ', 115.0000,1,   8,   8,   1,1.02153, -60.4403,1.10000,0.90000,1.10000,0.90000
  8102,'CALVERT     ', 115.0000,1,   8,   7,   1,0.97030, -64.3275,1.10000,0.90000,1.10000,0.90000
  8103,'JEWETT 2    ', 115.0000,1,   8,   7,   1,1.01785, -56.2735,1.10000,0.90000,1.10000,0.90000
  8104,'NAVASOTA    ', 115.0000,1,   8,   7,   1,1.02058, -64.1098,1.10000,0.90000,1.10000,0.90000
  8105,'MOUNT PL    ', 230.0000,1,   8,   8,   1,1.03045, -51.0269,1.10000,0.90000,1.10000,0.90000
  8106,'MOUNT PL    ', 115.0000,1,   8,   8,   1,1.02391, -53.0163,1.10000,0.90000,1.10000,0.90000
  8107,'SCROGGIN    ', 115.0000,1,   8,   8,   1,1.03000, -53.6726,1.10000,0.90000,1.10000,0.90000
  8108,'WILLS PO    ', 115.0000,1,   8,   8,   1,1.01634, -59.3912,1.10000,0.90000,1.10000,0.90000
  8109,'ATHENS 2    ', 115.0000,1,   8,   8,   1,1.01435, -57.1515,1.10000,0.90000,1.10000,0.90000
  8110,'POINT 0     ', 115.0000,1,   8,   8,   1,1.03000, -56.5636,1.10000,0.90000,1.10000,0.90000
  8111,'LUFKIN 2    ', 115.0000,1,   8,   8,   1,1.02346, -60.2750,1.10000,0.90000,1.10000,0.90000
  8112,'JACKSONV    ', 500.0000,1,   8,   8,   1,1.03815, -51.7593,1.10000,0.90000,1.10000,0.90000
  8113,'JACKSONV    ', 230.0000,1,   8,   8,   1,1.03696, -52.6458,1.10000,0.90000,1.10000,0.90000
  8114,'JACKSONV    ', 115.0000,1,   8,   8,   1,1.03508, -53.9939,1.10000,0.90000,1.10000,0.90000
  8115,'JACKSONV    ',  13.8000,2,   8,   8,   1,1.03815, -51.7593,1.10000,0.90000,1.10000,0.90000
  8116,'JACKSONV    ',  13.8000,2,   8,   8,   1,1.04000, -51.0343,1.10000,0.90000,1.10000,0.90000
  8117,'JACKSONV    ',  13.8000,2,   8,   8,   1,1.04000, -51.1354,1.10000,0.90000,1.10000,0.90000
  8118,'CROCKETT    ', 115.0000,1,   8,   7,   1,1.01741, -62.1030,1.10000,0.90000,1.10000,0.90000
  8119,'HENDERSO    ', 115.0000,1,   8,   8,   1,1.03437, -54.1750,1.10000,0.90000,1.10000,0.90000
  8120,'BRYAN 3     ', 115.0000,1,   8,   7,   1,1.03000, -64.0462,1.10000,0.90000,1.10000,0.90000
  8121,'JACKSONV    ', 115.0000,1,   8,   8,   1,1.02922, -56.7481,1.10000,0.90000,1.10000,0.90000
  8122,'BRYAN 5     ', 115.0000,1,   8,   7,   1,1.02337, -64.6059,1.10000,0.90000,1.10000,0.90000
  8123,'MALAKOFF    ', 115.0000,1,   8,   8,   1,1.01661, -56.8787,1.10000,0.90000,1.10000,0.90000
  8124,'CUMBY 0     ', 115.0000,1,   8,   8,   1,1.02778, -54.9701,1.10000,0.90000,1.10000,0.90000
  8125,'NACOGDOC    ', 115.0000,1,   8,   8,   1,1.03000, -61.2169,1.10000,0.90000,1.10000,0.90000
  8126,'MOUNT PL    ', 500.0000,1,   8,   8,   1,1.03452, -49.5169,1.10000,0.90000,1.10000,0.90000
  8127,'MOUNT PL    ', 230.0000,1,   8,   8,   1,1.03454, -50.1328,1.10000,0.90000,1.10000,0.90000
  8128,'MOUNT PL    ', 115.0000,1,   8,   8,   1,1.03508, -51.3731,1.10000,0.90000,1.10000,0.90000
  8129,'MOUNT PL    ',  18.0000,2,   8,   8,   1,1.03082, -48.9953,1.10000,0.90000,1.10000,0.90000
  8130,'MOUNT PL    ',  18.0000,2,   8,   8,   1,1.03000, -48.2176,1.10000,0.90000,1.10000,0.90000
  8131,'MOUNT PL    ',  18.0000,2,   8,   8,   1,1.03000, -48.8516,1.10000,0.90000,1.10000,0.90000
  8132,'TEAGUE 0    ', 115.0000,1,   8,   7,   1,1.01243, -57.2643,1.10000,0.90000,1.10000,0.90000
  8133,'TYLER 7     ', 230.0000,1,   8,   8,   1,1.03191, -54.7571,1.10000,0.90000,1.10000,0.90000
  8134,'TYLER 7     ', 115.0000,1,   8,   8,   1,1.03013, -56.4014,1.10000,0.90000,1.10000,0.90000
  8135,'TYLER 6     ', 115.0000,1,   8,   8,   1,1.02713, -58.4324,1.10000,0.90000,1.10000,0.90000
  8136,'YANTIS 0    ', 115.0000,1,   8,   8,   1,1.02436, -58.6397,1.10000,0.90000,1.10000,0.90000
  8137,'POLLOK 0    ', 115.0000,1,   8,   8,   1,1.02219, -59.9930,1.10000,0.90000,1.10000,0.90000
  8138,'TYLER 1     ', 115.0000,1,   8,   8,   1,1.03000, -59.0252,1.10000,0.90000,1.10000,0.90000
  8139,'COLLEGE     ', 230.0000,1,   8,   7,   1,1.01558, -61.6443,1.10000,0.90000,1.10000,0.90000
  8140,'COLLEGE     ', 115.0000,1,   8,   7,   1,1.00966, -63.3201,1.10000,0.90000,1.10000,0.90000
  8141,'HEARNE 0    ', 115.0000,1,   8,   7,   1,1.02488, -64.0600,1.10000,0.90000,1.10000,0.90000
  8142,'MOUNT VE    ', 115.0000,1,   8,   8,   1,1.02333, -53.7414,1.10000,0.90000,1.10000,0.90000
  8143,'IOLA 0      ', 115.0000,1,   8,   7,   1,1.02790, -63.1674,1.10000,0.90000,1.10000,0.90000
  8144,'STREETMA    ', 115.0000,1,   8,   7,   1,1.02260, -54.4440,1.10000,0.90000,1.10000,0.90000
  8145,'COMO 0      ', 115.0000,1,   8,   8,   1,1.02533, -56.8785,1.10000,0.90000,1.10000,0.90000
  8146,'HENDERSO    ', 115.0000,1,   8,   8,   1,1.01452, -60.2817,1.10000,0.90000,1.10000,0.90000
  8147,'TRINIDAD    ', 230.0000,2,   8,   7,   1,1.03000, -52.6416,1.10000,0.90000,1.10000,0.90000
  8148,'TRINIDAD    ', 161.0000,1,   8,   7,   1,1.02400, -54.2239,1.10000,0.90000,1.10000,0.90000
  8149,'TRINIDAD    ', 115.0000,1,   8,   7,   1,1.01922, -56.5580,1.10000,0.90000,1.10000,0.90000
  8150,'ZAVALLA     ', 115.0000,1,   8,   8,   1,1.02282, -60.0634,1.10000,0.90000,1.10000,0.90000
  8151,'GRAPELAN    ', 115.0000,1,   8,   7,   1,1.03000, -60.6001,1.10000,0.90000,1.10000,0.90000
  8152,'BRYAN 2     ', 115.0000,2,   8,   7,   1,1.02847, -63.4581,1.10000,0.90000,1.10000,0.90000
  8153,'CANTON 0    ', 115.0000,1,   8,   8,   1,1.01221, -59.3248,1.10000,0.90000,1.10000,0.90000
  8154,'TYLER 5     ', 115.0000,1,   8,   8,   1,1.02046, -59.4209,1.10000,0.90000,1.10000,0.90000
  8155,'BREMOND     ', 500.0000,2,   8,   7,   1,1.03282, -52.2925,1.10000,0.90000,1.10000,0.90000
  8156,'BREMOND     ', 230.0000,1,   8,   7,   1,1.01951, -57.8553,1.10000,0.90000,1.10000,0.90000
  8157,'BREMOND     ', 115.0000,1,   8,   7,   1,0.98604, -62.5548,1.10000,0.90000,1.10000,0.90000
  8158,'BRYAN 1     ', 500.0000,2,   8,   7,   1,1.03637, -59.0190,1.10000,0.90000,1.10000,0.90000
  8159,'BRYAN 1     ', 230.0000,1,   8,   7,   1,1.03000, -60.1662,1.10000,0.90000,1.10000,0.90000
  8160,'BRYAN 1     ', 115.0000,1,   8,   7,   1,1.02850, -62.3496,1.10000,0.90000,1.10000,0.90000
 11001,'ODESSA 2    ',  11.5000,1,   1,   9,   1,1.01151, -45.9761,1.10000,0.90000,1.10000,0.90000
 11002,'PRESIDIO    ',  11.5000,1,   1,   9,   1,1.02477, -47.5494,1.10000,0.90000,1.10000,0.90000
 11007,'VAN HORN    ',  11.5000,1,   1,   9,   1,1.02731, -46.9287,1.10000,0.90000,1.10000,0.90000
 11012,'SANDERSO    ',  11.5000,1,   1,   9,   1,1.02731, -52.2075,1.10000,0.90000,1.10000,0.90000
 11013,'MONAHANS    ',  11.5000,1,   1,   9,   1,1.01291, -43.0233,1.10000,0.90000,1.10000,0.90000
 11014,'GRANDFAL    ',  11.5000,1,   1,   9,   1,1.01671, -42.0862,1.10000,0.90000,1.10000,0.90000
 11015,'MARFA 0S    ',  11.5000,1,   1,   9,   1,1.03106, -47.4071,1.10000,0.90000,1.10000,0.90000
 11016,'GARDEN C    ',  11.5000,1,   1,   9,   1,1.02210, -42.3971,1.10000,0.90000,1.10000,0.90000
 11017,'ODESSA 4    ',  11.5000,1,   1,   9,   1,1.00560, -46.2517,1.10000,0.90000,1.10000,0.90000
 11018,'NOTREES     ',  11.5000,1,   1,   9,   1,1.00304, -46.9069,1.10000,0.90000,1.10000,0.90000
 11019,'MIDLAND     ',  11.5000,1,   1,   9,   1,1.02740, -45.8802,1.10000,0.90000,1.10000,0.90000
 11024,'ODESSA 6    ',  11.5000,1,   1,   9,   1,1.00287, -47.4225,1.10000,0.90000,1.10000,0.90000
 11027,'MIDLAND     ',  11.5000,1,   1,   9,   1,1.02740, -46.5788,1.10000,0.90000,1.10000,0.90000
 11028,'COAHOMA     ',  11.5000,1,   1,   9,   1,1.02845, -37.1922,1.10000,0.90000,1.10000,0.90000
 11029,'MIDLAND     ',  11.5000,1,   1,   9,   1,1.02356, -47.1267,1.10000,0.90000,1.10000,0.90000
 11030,'ALPINE 0    ',  11.5000,1,   1,   9,   1,1.02563, -45.0180,1.10000,0.90000,1.10000,0.90000
 11031,'FORT DAV    ',  11.5000,1,   1,   9,   1,1.02122, -45.4446,1.10000,0.90000,1.10000,0.90000
 11036,'CRANE 0S    ',  11.5000,1,   1,   9,   1,1.00109, -43.4475,1.10000,0.90000,1.10000,0.90000
 11037,'ODESSA 5    ',  11.5000,1,   1,   9,   1,1.00326, -46.5959,1.10000,0.90000,1.10000,0.90000
 11040,'ANDREWS     ',  11.5000,1,   1,   9,   1,1.00702, -47.7763,1.10000,0.90000,1.10000,0.90000
 11044,'BIG LAKE    ',  11.5000,1,   1,   9,   1,1.02340, -47.7572,1.10000,0.90000,1.10000,0.90000
 11045,'MIDLAND     ',  11.5000,1,   1,   9,   1,1.01142, -46.9457,1.10000,0.90000,1.10000,0.90000
 11046,'OZONA 0S    ',  11.5000,1,   1,   9,   1,1.02731, -49.1921,1.10000,0.90000,1.10000,0.90000
 11054,'STANTON     ',  11.5000,1,   1,   9,   1,1.01607, -43.0315,1.10000,0.90000,1.10000,0.90000
 11055,'ODONNELL    ',  11.5000,1,   1,   9,   1,1.01721, -38.4781,1.10000,0.90000,1.10000,0.90000
 11058,'IRAAN 3     ',  11.5000,1,   1,   9,   1,1.02374, -44.4626,1.10000,0.90000,1.10000,0.90000
 11064,'ODESSA 3    ',  11.5000,1,   1,   9,   1,1.00653, -46.9068,1.10000,0.90000,1.10000,0.90000
 11067,'BIG SPRI    ',  11.5000,1,   1,   9,   1,1.00792, -39.9351,1.10000,0.90000,1.10000,0.90000
 11068,'MIDLAND     ',  11.5000,1,   1,   9,   1,0.99233, -45.0072,1.10000,0.90000,1.10000,0.90000
 11071,'ODESSA 1    ',  11.5000,1,   1,   9,   1,1.01661, -45.1272,1.10000,0.90000,1.10000,0.90000
 11083,'FORT STO    ',  11.5000,1,   1,   9,   1,1.02342, -42.9677,1.10000,0.90000,1.10000,0.90000
 11085,'KERMIT 0    ',  11.5000,1,   1,   9,   1,1.01299, -43.5350,1.10000,0.90000,1.10000,0.90000
 11086,'PECOS 0S    ',  11.5000,1,   1,   9,   1,1.02454, -45.1346,1.10000,0.90000,1.10000,0.90000
 11087,'SHEFFIEL    ',  11.5000,1,   1,   9,   1,1.02740, -46.8187,1.10000,0.90000,1.10000,0.90000
 11089,'LAMESA 0    ',  11.5000,1,   1,   9,   1,1.00317, -41.2029,1.10000,0.90000,1.10000,0.90000
 11091,'RALLS 2     ',  16.1000,1,   1,   9,   1,1.04009, -40.9546,1.10000,0.90000,1.10000,0.90000
 12001,'PARIS 3     ',  16.1000,1,   2,  11,   1,1.02291, -51.9218,1.10000,0.90000,1.10000,0.90000
 12007,'HONEY GR    ',  16.1000,1,   2,  11,   1,1.02485, -51.4721,1.10000,0.90000,1.10000,0.90000
 12008,'MEMPHIS     ',  16.1000,1,   2,  10,   1,1.03036, -40.5079,1.10000,0.90000,1.10000,0.90000
 12009,'IOWA PAR    ',  16.1000,1,   2,  11,   1,1.02740, -47.0146,1.10000,0.90000,1.10000,0.90000
 12010,'VERNON 2    ',  16.1000,1,   2,  10,   1,1.02740, -44.9075,1.10000,0.90000,1.10000,0.90000
 12014,'CHILDRES    ',  16.1000,1,   2,  10,   1,1.03023, -41.6070,1.10000,0.90000,1.10000,0.90000
 12015,'FORESTBU    ',  16.1000,1,   2,  11,   1,1.02076, -53.6217,1.10000,0.90000,1.10000,0.90000
 12016,'SHERMAN     ',  16.1000,1,   2,  11,   1,1.02361, -54.1572,1.10000,0.90000,1.10000,0.90000
 12020,'WICHITA     ',  16.1000,1,   2,  11,   1,1.01429, -46.4687,1.10000,0.90000,1.10000,0.90000
 12022,'PARIS 2     ',  16.1000,1,   2,  11,   1,1.02679, -51.1414,1.10000,0.90000,1.10000,0.90000
 12025,'WICHITA     ',  16.1000,1,   2,  11,   1,1.01238, -46.1520,1.10000,0.90000,1.10000,0.90000
 12026,'WHEELER     ',  16.1000,1,   2,  10,   1,1.04142, -37.3969,1.10000,0.90000,1.10000,0.90000
 12027,'DEPORT 0    ',  16.1000,1,   2,  11,   1,1.02267, -52.2758,1.10000,0.90000,1.10000,0.90000
 12028,'WICHITA     ',  16.1000,1,   2,  11,   1,1.01545, -47.6426,1.10000,0.90000,1.10000,0.90000
 12029,'SILVERTO    ',  16.1000,1,   2,  10,   1,1.03586, -41.5156,1.10000,0.90000,1.10000,0.90000
 12030,'BONHAM 0    ',  16.1000,1,   2,  11,   1,1.01471, -53.5028,1.10000,0.90000,1.10000,0.90000
 12031,'MATADOR     ',  16.1000,1,   2,  10,   1,1.03968, -42.3473,1.10000,0.90000,1.10000,0.90000
 12032,'ARTHUR C    ',  16.1000,1,   2,  11,   1,1.02591, -51.2004,1.10000,0.90000,1.10000,0.90000
 12033,'LEONARD     ',  16.1000,1,   2,  11,   1,1.00676, -54.9414,1.10000,0.90000,1.10000,0.90000
 12034,'GORDONVI    ',  16.1000,1,   2,  11,   1,1.02517, -53.9177,1.10000,0.90000,1.10000,0.90000
 12035,'KNOX CIT    ',  16.1000,1,   2,  10,   1,1.03437, -43.4328,1.10000,0.90000,1.10000,0.90000
 12036,'WICHITA     ',  16.1000,1,   2,  11,   1,1.01537, -46.3700,1.10000,0.90000,1.10000,0.90000
 12037,'LINDSAY     ',  16.1000,1,   2,  11,   1,1.02597, -53.5117,1.10000,0.90000,1.10000,0.90000
 12038,'ECTOR 0S    ',  16.1000,1,   2,  11,   1,1.02545, -52.1100,1.10000,0.90000,1.10000,0.90000
 12039,'SUNSET 0    ',  16.1000,1,   2,  11,   1,1.01120, -53.1476,1.10000,0.90000,1.10000,0.90000
 12040,'CLARKSVI    ',  16.1000,1,   2,  11,   1,1.02674, -51.5828,1.10000,0.90000,1.10000,0.90000
 12043,'SADLER 0    ',  16.1000,1,   2,  11,   1,1.02448, -54.0295,1.10000,0.90000,1.10000,0.90000
 12044,'WHITESBO    ',  16.1000,1,   2,  11,   1,1.02715, -53.1667,1.10000,0.90000,1.10000,0.90000
 12045,'SHEPPARD    ',  16.1000,1,   2,  11,   1,1.01415, -46.7518,1.10000,0.90000,1.10000,0.90000
 12046,'POTTSBOR    ',  16.1000,1,   2,  11,   1,1.02596, -53.7723,1.10000,0.90000,1.10000,0.90000
 12047,'BELLS 0S    ',  16.1000,1,   2,  11,   1,1.02783, -51.9337,1.10000,0.90000,1.10000,0.90000
 12048,'CROSBYTO    ',  16.1000,1,   2,  10,   1,1.04020, -42.3936,1.10000,0.90000,1.10000,0.90000
 12049,'ELECTRA     ',  16.1000,1,   2,  10,   1,1.02505, -45.2836,1.10000,0.90000,1.10000,0.90000
 12050,'PATTONVI    ',  16.1000,1,   2,  11,   1,1.00819, -54.6129,1.10000,0.90000,1.10000,0.90000
 12051,'HENRIETT    ',  16.1000,1,   2,  11,   1,1.01463, -50.4885,1.10000,0.90000,1.10000,0.90000
 12052,'PANHANDL    ',  16.1000,1,   2,  10,   1,1.03086, -39.2137,1.10000,0.90000,1.10000,0.90000
 12053,'BOWIE 0S    ',  16.1000,1,   2,  11,   1,1.01295, -51.9392,1.10000,0.90000,1.10000,0.90000
 12055,'WICHITA     ',  16.1000,1,   2,  11,   1,1.01516, -45.9679,1.10000,0.90000,1.10000,0.90000
 12060,'ROXTON 0    ',  16.1000,1,   2,  11,   1,1.01000, -53.7275,1.10000,0.90000,1.10000,0.90000
 12063,'DENISON     ',  16.1000,1,   2,  11,   1,1.02740, -53.5186,1.10000,0.90000,1.10000,0.90000
 12064,'SUMNER 0    ',  16.1000,1,   2,  11,   1,1.01853, -52.3848,1.10000,0.90000,1.10000,0.90000
 12065,'GAINESVI    ',  16.1000,1,   2,  11,   1,1.02740, -53.9726,1.10000,0.90000,1.10000,0.90000
 12066,'ASPERMON    ',  16.1000,1,   2,  10,   1,1.03442, -42.3871,1.10000,0.90000,1.10000,0.90000
 12067,'WICHITA     ',  16.1000,1,   2,  11,   1,1.01064, -46.1828,1.10000,0.90000,1.10000,0.90000
 12068,'WINDTHOR    ',  16.1000,1,   2,  11,   1,1.01163, -45.2615,1.10000,0.90000,1.10000,0.90000
 12069,'HOWE 0SE    ',  16.1000,1,   2,  11,   1,1.02731, -53.7582,1.10000,0.90000,1.10000,0.90000
 12072,'COLLINSV    ',  16.1000,1,   2,  11,   1,1.02822, -52.9223,1.10000,0.90000,1.10000,0.90000
 12079,'PADUCAH     ',  16.1000,1,   2,  10,   1,1.03426, -43.9912,1.10000,0.90000,1.10000,0.90000
 12080,'NOCONA 0    ',  16.1000,1,   2,  11,   1,1.01639, -51.7424,1.10000,0.90000,1.10000,0.90000
 12081,'DODD CIT    ',  16.1000,1,   2,  11,   1,1.02057, -53.1222,1.10000,0.90000,1.10000,0.90000
 12082,'WICHITA     ',  16.1000,1,   2,  11,   1,1.01697, -46.6670,1.10000,0.90000,1.10000,0.90000
 12086,'MONTAGUE    ',  16.1000,1,   2,  11,   1,1.01350, -52.6234,1.10000,0.90000,1.10000,0.90000
 12087,'SPUR 0SE    ',  16.1000,1,   2,  10,   1,1.03701, -42.0225,1.10000,0.90000,1.10000,0.90000
 12090,'ANNONA 0    ',  16.1000,1,   2,  11,   1,1.02115, -52.8336,1.10000,0.90000,1.10000,0.90000
 12091,'SEYMOUR     ',  16.1000,1,   2,  10,   1,1.03104, -44.5313,1.10000,0.90000,1.10000,0.90000
 12092,'DENISON     ',  16.1000,1,   2,  11,   1,1.02723, -52.7376,1.10000,0.90000,1.10000,0.90000
 12106,'WHITEWRI    ',  16.1000,1,   2,  11,   1,1.00949, -54.6242,1.10000,0.90000,1.10000,0.90000
 12107,'SHERMAN     ',  16.1000,1,   2,  11,   1,1.02804, -51.9130,1.10000,0.90000,1.10000,0.90000
 12108,'ROCHESTE    ',  16.1000,1,   2,  10,   1,1.03279, -48.0413,1.10000,0.90000,1.10000,0.90000
 12109,'BURKBURN    ',  16.1000,1,   2,  11,   1,1.02104, -47.4556,1.10000,0.90000,1.10000,0.90000
 12110,'MUENSTER    ',  16.1000,1,   2,  11,   1,1.02731, -53.0814,1.10000,0.90000,1.10000,0.90000
 12111,'ARCHER C    ',  16.1000,1,   2,  11,   1,1.02979, -48.5173,1.10000,0.90000,1.10000,0.90000
 12112,'PETROLIA    ',  16.1000,1,   2,  11,   1,1.01501, -48.5376,1.10000,0.90000,1.10000,0.90000
 12114,'PARIS 1     ',  16.1000,1,   2,  11,   1,1.02913, -50.4166,1.10000,0.90000,1.10000,0.90000
 12121,'BAGWELL     ',  16.1000,1,   2,  11,   1,1.02537, -52.0368,1.10000,0.90000,1.10000,0.90000
 12122,'TELEPHON    ',  16.1000,1,   2,  11,   1,1.02116, -52.1332,1.10000,0.90000,1.10000,0.90000
 12124,'VAN ALST    ',  16.1000,1,   2,  11,   1,1.00433, -55.3375,1.10000,0.90000,1.10000,0.90000
 12125,'TIOGA 0S    ',  16.1000,1,   2,  11,   1,1.02274, -52.9647,1.10000,0.90000,1.10000,0.90000
 12126,'VALLEY V    ',  16.1000,1,   2,  11,   1,1.02415, -54.0721,1.10000,0.90000,1.10000,0.90000
 12129,'TRENTON     ',  16.1000,1,   2,  11,   1,1.01178, -54.5032,1.10000,0.90000,1.10000,0.90000
 12132,'HASKELL     ',  11.5000,1,   2,  10,   1,1.02731, -48.0777,1.10000,0.90000,1.10000,0.90000
 12133,'SAINT JO    ',  16.1000,1,   2,  11,   1,1.02369, -52.5431,1.10000,0.90000,1.10000,0.90000
 13002,'KERRVILL    ',  11.5000,1,   3,  28,   1,1.01603, -66.2344,1.10000,0.90000,1.10000,0.90000
 13005,'LEAKEY 0    ',  11.5000,1,   3,  28,   1,1.01166, -73.9145,1.10000,0.90000,1.10000,0.90000
 13006,'HAMLIN 0    ',  11.5000,1,   3,  27,   1,1.02125, -43.9563,1.10000,0.90000,1.10000,0.90000
 13007,'MERKEL 3    ',  11.5000,1,   3,  27,   1,1.02537, -43.8221,1.10000,0.90000,1.10000,0.90000
 13008,'COLEMAN     ',  11.5000,1,   3,  27,   1,1.02128, -51.4722,1.10000,0.90000,1.10000,0.90000
 13009,'SONORA 0    ',  11.5000,1,   3,  28,   1,1.02621, -51.8774,1.10000,0.90000,1.10000,0.90000
 13010,'CAMP WOO    ',  11.5000,1,   3,  28,   1,1.01359, -72.9722,1.10000,0.90000,1.10000,0.90000
 13011,'LLANO 0S    ',  11.5000,1,   3,  28,   1,1.00698, -69.8746,1.10000,0.90000,1.10000,0.90000
 13012,'WILLOW C    ',  11.5000,1,   3,  28,   1,0.99653, -70.9788,1.10000,0.90000,1.10000,0.90000
 13013,'ABILENE     ',  11.5000,1,   3,  27,   1,1.02740, -46.2244,1.10000,0.90000,1.10000,0.90000
 13014,'KINGSLAN    ',  11.5000,1,   3,  28,   1,1.02392, -60.6347,1.10000,0.90000,1.10000,0.90000
 13015,'ROSCOE 6    ',  11.5000,1,   3,  27,   1,1.01615, -39.3804,1.10000,0.90000,1.10000,0.90000
 13021,'LUEDERS     ',  11.5000,1,   3,  27,   1,1.02617, -46.7481,1.10000,0.90000,1.10000,0.90000
 13022,'COLORADO    ',  11.5000,1,   3,  27,   1,1.01343, -39.1071,1.10000,0.90000,1.10000,0.90000
 13023,'STAMFORD    ',  11.5000,1,   3,  27,   1,1.02731, -43.6586,1.10000,0.90000,1.10000,0.90000
 13024,'ELDORADO    ',  11.5000,1,   3,  28,   1,1.02560, -51.1494,1.10000,0.90000,1.10000,0.90000
 13025,'SAN SABA    ',  11.5000,1,   3,  28,   1,1.02280, -55.2072,1.10000,0.90000,1.10000,0.90000
 13029,'LOMETA 0    ',  11.5000,1,   3,  28,   1,1.03073, -56.9723,1.10000,0.90000,1.10000,0.90000
 13030,'SAN ANGE    ',  11.5000,1,   3,  27,   1,1.02740, -54.8701,1.10000,0.90000,1.10000,0.90000
 13031,'TUSCOLA     ',  11.5000,1,   3,  27,   1,1.01700, -44.8411,1.10000,0.90000,1.10000,0.90000
 13032,'ABILENE     ',  11.5000,1,   3,  27,   1,1.01471, -45.4319,1.10000,0.90000,1.10000,0.90000
 13035,'CHEROKEE    ',  11.5000,1,   3,  28,   1,1.02358, -55.2888,1.10000,0.90000,1.10000,0.90000
 13036,'RICHLAND    ',  11.5000,1,   3,  28,   1,1.02238, -53.9267,1.10000,0.90000,1.10000,0.90000
 13040,'BALLINGE    ',  11.5000,1,   3,  27,   1,1.01350, -51.0350,1.10000,0.90000,1.10000,0.90000
 13042,'SILVER 1    ',  11.5000,1,   3,  27,   1,1.02386, -40.9002,1.10000,0.90000,1.10000,0.90000
 13049,'ANSON 0S    ',  11.5000,1,   3,  27,   1,1.02347, -44.8845,1.10000,0.90000,1.10000,0.90000
 13051,'DEL RIO     ',  11.5000,1,   3,  28,   1,1.01868, -58.2545,1.10000,0.90000,1.10000,0.90000
 13052,'HUNT 0SE    ',  11.5000,1,   3,  28,   1,1.01700, -70.8506,1.10000,0.90000,1.10000,0.90000
 13066,'BRADY 0S    ',  11.5000,1,   3,  28,   1,1.02258, -55.1457,1.10000,0.90000,1.10000,0.90000
 13069,'OVALO 0S    ',  11.5000,1,   3,  27,   1,1.01737, -46.9037,1.10000,0.90000,1.10000,0.90000
 13072,'MILES 0S    ',  11.5000,1,   3,  27,   1,1.02221, -53.8382,1.10000,0.90000,1.10000,0.90000
 13075,'MASON 0S    ',  11.5000,1,   3,  28,   1,1.02288, -54.5698,1.10000,0.90000,1.10000,0.90000
 13076,'BRACKETT    ',  11.5000,1,   3,  28,   1,1.00914, -73.5743,1.10000,0.90000,1.10000,0.90000
 13077,'ABILENE     ',  11.5000,1,   3,  27,   1,1.01586, -45.9783,1.10000,0.90000,1.10000,0.90000
 13093,'ROCKSPRI    ',  11.5000,1,   3,  28,   1,1.01588, -72.2894,1.10000,0.90000,1.10000,0.90000
 13099,'DYESS AF    ',  11.5000,1,   3,  27,   1,1.01430, -46.0902,1.10000,0.90000,1.10000,0.90000
 13100,'HAWLEY 0    ',  11.5000,1,   3,  27,   1,1.01204, -47.8678,1.10000,0.90000,1.10000,0.90000
 13101,'BUCHANAN    ',  11.5000,1,   3,  28,   1,1.02238, -55.6614,1.10000,0.90000,1.10000,0.90000
 13102,'ABILENE     ',  11.5000,1,   3,  27,   1,1.01555, -48.3536,1.10000,0.90000,1.10000,0.90000
 13103,'SWEETWAT    ',  11.5000,1,   3,  27,   1,1.01524, -42.2373,1.10000,0.90000,1.10000,0.90000
 13107,'INGRAM 0    ',  11.5000,1,   3,  28,   1,1.01444, -68.3859,1.10000,0.90000,1.10000,0.90000
 13108,'KEMPNER     ',  11.5000,1,   3,  28,   1,1.01674, -59.2000,1.10000,0.90000,1.10000,0.90000
 13114,'SAN ANGE    ',  11.5000,1,   3,  27,   1,1.02072, -52.4653,1.10000,0.90000,1.10000,0.90000
 13115,'ROTAN 0S    ',  11.5000,1,   3,  27,   1,1.02212, -40.7691,1.10000,0.90000,1.10000,0.90000
 13123,'UVALDE 0    ',  11.5000,1,   3,  28,   1,1.00544, -74.9817,1.10000,0.90000,1.10000,0.90000
 13124,'FREDERIC    ',  11.5000,1,   3,  28,   1,1.02740, -67.5105,1.10000,0.90000,1.10000,0.90000
 13125,'ABILENE     ',  11.5000,1,   3,  27,   1,1.00901, -48.7707,1.10000,0.90000,1.10000,0.90000
 13126,'SABINAL     ',  11.5000,1,   3,  28,   1,1.01811, -75.6847,1.10000,0.90000,1.10000,0.90000
 13128,'LORAINE     ',  11.5000,1,   3,  27,   1,1.01544, -39.0984,1.10000,0.90000,1.10000,0.90000
 13130,'SAN ANGE    ',  11.5000,1,   3,  27,   1,1.01995, -43.9617,1.10000,0.90000,1.10000,0.90000
 13132,'EDEN 0SE    ',  11.5000,1,   3,  28,   1,1.02211, -54.1543,1.10000,0.90000,1.10000,0.90000
 13136,'SNYDER 2    ',  11.5000,1,   3,  27,   1,1.01495, -38.5722,1.10000,0.90000,1.10000,0.90000
 13138,'MENARD 0    ',  11.5000,1,   3,  28,   1,1.02572, -54.4247,1.10000,0.90000,1.10000,0.90000
 13139,'WINTERS     ',  11.5000,1,   3,  27,   1,1.01062, -47.9288,1.10000,0.90000,1.10000,0.90000
 13140,'GOLDSBOR    ',  11.5000,1,   3,  27,   1,1.01698, -47.2105,1.10000,0.90000,1.10000,0.90000
 13142,'GOODFELL    ',  11.5000,1,   3,  27,   1,1.02731, -54.5612,1.10000,0.90000,1.10000,0.90000
 13143,'SANTA AN    ',  11.5000,1,   3,  28,   1,1.02731, -52.7631,1.10000,0.90000,1.10000,0.90000
 13144,'ROWENA 0    ',  11.5000,1,   3,  28,   1,1.02382, -53.5962,1.10000,0.90000,1.10000,0.90000
 13145,'TRENT 2     ',  11.5000,1,   3,  27,   1,1.02126, -42.8799,1.10000,0.90000,1.10000,0.90000
 13146,'JUNCTION    ',  11.5000,1,   3,  28,   1,1.02731, -53.3816,1.10000,0.90000,1.10000,0.90000
 13147,'LAMPASAS    ',  11.5000,1,   3,  28,   1,1.02740, -58.3075,1.10000,0.90000,1.10000,0.90000
 14002,'LAUGHLIN    ',  11.5000,1,   4,  20,   1,1.01985, -73.6384,1.10000,0.90000,1.10000,0.90000
 14003,'EDINBURG    ',  11.5000,1,   4,  19,   1,1.02027,-103.9915,1.10000,0.90000,1.10000,0.90000
 14005,'LAREDO 7    ',  11.5000,1,   4,  20,   1,1.02740, -82.2285,1.10000,0.90000,1.10000,0.90000
 14006,'BRUNI 2     ',  11.5000,1,   4,  20,   1,1.02647, -80.2300,1.10000,0.90000,1.10000,0.90000
 14007,'MCALLEN     ',  11.5000,1,   4,  19,   1,1.01406,-105.4881,1.10000,0.90000,1.10000,0.90000
 14008,'POTEET 0    ',  11.5000,1,   4,  20,   1,1.01425, -64.8668,1.10000,0.90000,1.10000,0.90000
 14011,'HEBBRONV    ',  11.5000,1,   4,  19,   1,1.02103, -83.5227,1.10000,0.90000,1.10000,0.90000
 14012,'PROGRESO    ',  11.5000,1,   4,  19,   1,1.02731,-103.0139,1.10000,0.90000,1.10000,0.90000
 14013,'EDINBURG    ',  11.5000,1,   4,  19,   1,1.01861,-104.6326,1.10000,0.90000,1.10000,0.90000
 14015,'EAGLE PA    ',  11.5000,1,   4,  20,   1,1.02740, -74.7214,1.10000,0.90000,1.10000,0.90000
 14016,'CHARLOTT    ',  11.5000,1,   4,  20,   1,1.01942, -64.9507,1.10000,0.90000,1.10000,0.90000
 14017,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.02232, -85.7728,1.10000,0.90000,1.10000,0.90000
 14018,'WOODSBOR    ',  11.5000,1,   4,  21,   1,1.00261, -77.7334,1.10000,0.90000,1.10000,0.90000
 14019,'MERCEDES    ',  11.5000,1,   4,  19,   1,1.01217,-102.4771,1.10000,0.90000,1.10000,0.90000
 14020,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.00859, -85.8938,1.10000,0.90000,1.10000,0.90000
 14021,'EDCOUCH     ',  11.5000,1,   4,  19,   1,1.01738,-102.7953,1.10000,0.90000,1.10000,0.90000
 14022,'ENCINAL     ',  11.5000,1,   4,  20,   1,1.01576, -80.1302,1.10000,0.90000,1.10000,0.90000
 14023,'MOORE 0S    ',  11.5000,1,   4,  20,   1,1.01800, -64.7106,1.10000,0.90000,1.10000,0.90000
 14027,'MCALLEN     ',  11.5000,1,   4,  19,   1,1.02192,-105.1228,1.10000,0.90000,1.10000,0.90000
 14031,'SAN YGNA    ',  11.5000,1,   4,  20,   1,1.02048, -84.2422,1.10000,0.90000,1.10000,0.90000
 14032,'KINGSVIL    ',  11.5000,1,   4,  21,   1,1.00891, -89.5478,1.10000,0.90000,1.10000,0.90000
 14033,'LAREDO 6    ',  11.5000,1,   4,  20,   1,1.01323, -83.1159,1.10000,0.90000,1.10000,0.90000
 14034,'HIDALGO     ',  11.5000,1,   4,  19,   1,1.01379,-104.2679,1.10000,0.90000,1.10000,0.90000
 14035,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.00734, -84.1880,1.10000,0.90000,1.10000,0.90000
 14036,'CRYSTAL     ',  11.5000,1,   4,  20,   1,1.00711, -72.7185,1.10000,0.90000,1.10000,0.90000
 14037,'SINTON 0    ',  11.5000,1,   4,  21,   1,1.01753, -79.1964,1.10000,0.90000,1.10000,0.90000
 14038,'BEEVILLE    ',  11.5000,1,   4,  21,   1,0.99759, -72.6493,1.10000,0.90000,1.10000,0.90000
 14040,'MISSION     ',  11.5000,1,   4,  19,   1,1.02740, -99.4280,1.10000,0.90000,1.10000,0.90000
 14042,'SAN JUAN    ',  11.5000,1,   4,  19,   1,1.02397,-103.1371,1.10000,0.90000,1.10000,0.90000
 14043,'FALCON H    ',  11.5000,1,   4,  19,   1,1.01082, -87.6747,1.10000,0.90000,1.10000,0.90000
 14048,'LA JOYA     ',  11.5000,1,   4,  19,   1,1.00982, -99.5974,1.10000,0.90000,1.10000,0.90000
 14051,'BISHOP 0    ',  11.5000,1,   4,  21,   1,1.01160, -88.5093,1.10000,0.90000,1.10000,0.90000
 14053,'ARMSTRON    ',  11.5000,1,   4,  19,   1,1.02297, -90.7423,1.10000,0.90000,1.10000,0.90000
 14054,'SKIDMORE    ',  11.5000,1,   4,  21,   1,1.00606, -76.2056,1.10000,0.90000,1.10000,0.90000
 14055,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.00958, -83.9800,1.10000,0.90000,1.10000,0.90000
 14064,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.00954, -83.6455,1.10000,0.90000,1.10000,0.90000
 14066,'WESLACO     ',  11.5000,1,   4,  19,   1,1.02740,-104.3969,1.10000,0.90000,1.10000,0.90000
 14067,'HARLINGE    ',  11.5000,1,   4,  19,   1,1.01340,-100.9233,1.10000,0.90000,1.10000,0.90000
 14068,'ELSA 0SE    ',  11.5000,1,   4,  19,   1,1.02627,-104.3858,1.10000,0.90000,1.10000,0.90000
 14069,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.01049, -83.8741,1.10000,0.90000,1.10000,0.90000
 14071,'BROWNSVI    ',  11.5000,1,   4,  19,   1,1.00861, -95.4919,1.10000,0.90000,1.10000,0.90000
 14072,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.01353, -84.1621,1.10000,0.90000,1.10000,0.90000
 14078,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.00914, -84.2357,1.10000,0.90000,1.10000,0.90000
 14079,'MISSION     ',  11.5000,1,   4,  19,   1,1.01895,-101.8708,1.10000,0.90000,1.10000,0.90000
 14086,'RIO HOND    ',  11.5000,1,   4,  19,   1,1.02740, -99.0611,1.10000,0.90000,1.10000,0.90000
 14087,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.02730, -85.6850,1.10000,0.90000,1.10000,0.90000
 14088,'PHARR 0S    ',  11.5000,1,   4,  19,   1,1.02740,-104.7111,1.10000,0.90000,1.10000,0.90000
 14089,'SANTA RO    ',  11.5000,1,   4,  19,   1,1.01582,-102.1356,1.10000,0.90000,1.10000,0.90000
 14099,'ODEM 0SE    ',  11.5000,1,   4,  21,   1,1.00824, -83.3091,1.10000,0.90000,1.10000,0.90000
 14100,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.01221, -84.1478,1.10000,0.90000,1.10000,0.90000
 14101,'LAREDO 3    ',  11.5000,1,   4,  20,   1,1.01188, -83.0436,1.10000,0.90000,1.10000,0.90000
 14102,'OLMITO 0    ',  11.5000,1,   4,  19,   1,1.01889, -97.7136,1.10000,0.90000,1.10000,0.90000
 14103,'EDINBURG    ',  11.5000,1,   4,  19,   1,1.02739,-104.8101,1.10000,0.90000,1.10000,0.90000
 14106,'PORT ISA    ',  11.5000,1,   4,  19,   1,1.01090, -96.8821,1.10000,0.90000,1.10000,0.90000
 14107,'DONNA 0S    ',  11.5000,1,   4,  19,   1,1.02417,-103.9544,1.10000,0.90000,1.10000,0.90000
 14108,'INGLESID    ',  11.5000,1,   4,  21,   1,1.01336, -82.5342,1.10000,0.90000,1.10000,0.90000
 14109,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.00762, -85.4646,1.10000,0.90000,1.10000,0.90000
 14110,'LOS FRES    ',  11.5000,1,   4,  19,   1,1.01998,-100.1062,1.10000,0.90000,1.10000,0.90000
 14111,'HARLINGE    ',  11.5000,1,   4,  19,   1,1.01498,-102.2915,1.10000,0.90000,1.10000,0.90000
 14112,'RIVIERA     ',  11.5000,1,   4,  21,   1,1.02388, -91.3363,1.10000,0.90000,1.10000,0.90000
 14117,'JOURDANT    ',  11.5000,1,   4,  20,   1,1.02130, -65.0345,1.10000,0.90000,1.10000,0.90000
 14118,'GEORGE W    ',  11.5000,1,   4,  21,   1,1.00867, -86.7593,1.10000,0.90000,1.10000,0.90000
 14119,'ROMA 0SE    ',  11.5000,1,   4,  19,   1,1.00841, -88.6483,1.10000,0.90000,1.10000,0.90000
 14120,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.01067, -84.2381,1.10000,0.90000,1.10000,0.90000
 14121,'SANTA MA    ',  11.5000,1,   4,  19,   1,1.02731,-102.9387,1.10000,0.90000,1.10000,0.90000
 14122,'MCALLEN     ',  11.5000,1,   4,  19,   1,1.02297,-104.7499,1.10000,0.90000,1.10000,0.90000
 14123,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.01229, -85.9080,1.10000,0.90000,1.10000,0.90000
 14124,'FALFURRI    ',  11.5000,1,   4,  19,   1,1.01988, -97.1041,1.10000,0.90000,1.10000,0.90000
 14125,'PETTUS 0    ',  11.5000,1,   4,  21,   1,0.99625, -68.0102,1.10000,0.90000,1.10000,0.90000
 14126,'BROWNSVI    ',  11.5000,1,   4,  19,   1,1.01518, -96.3864,1.10000,0.90000,1.10000,0.90000
 14127,'ALICE 0S    ',  11.5000,1,   4,  21,   1,1.02740, -89.2314,1.10000,0.90000,1.10000,0.90000
 14128,'RIO GRAN    ',  11.5000,1,   4,  19,   1,1.02739,-102.0742,1.10000,0.90000,1.10000,0.90000
 14129,'PREMONT     ',  11.5000,1,   4,  20,   1,1.03169, -84.5028,1.10000,0.90000,1.10000,0.90000
 14130,'FREER 0S    ',  11.5000,1,   4,  20,   1,1.02731, -85.6457,1.10000,0.90000,1.10000,0.90000
 14132,'PEARSALL    ',  11.5000,1,   4,  20,   1,1.02494, -68.9122,1.10000,0.90000,1.10000,0.90000
 14139,'SANDIA 0    ',  11.5000,1,   4,  21,   1,1.00836, -86.2258,1.10000,0.90000,1.10000,0.90000
 14143,'DILLEY 0    ',  11.5000,1,   4,  20,   1,1.01186, -71.5544,1.10000,0.90000,1.10000,0.90000
 14144,'ORANGE G    ',  11.5000,1,   4,  21,   1,1.01200, -87.3092,1.10000,0.90000,1.10000,0.90000
 14145,'PORTLAND    ',  11.5000,1,   4,  21,   1,1.01043, -83.3421,1.10000,0.90000,1.10000,0.90000
 14147,'LAREDO 4    ',  11.5000,1,   4,  20,   1,1.02581, -82.4500,1.10000,0.90000,1.10000,0.90000
 14148,'THREE RI    ',  11.5000,1,   4,  20,   1,1.01244, -86.9985,1.10000,0.90000,1.10000,0.90000
 14149,'ROCKPORT    ',  11.5000,1,   4,  21,   1,0.98856, -75.9520,1.10000,0.90000,1.10000,0.90000
 14150,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.01032, -84.6927,1.10000,0.90000,1.10000,0.90000
 14154,'PENITAS     ',  11.5000,1,   4,  19,   1,1.00833,-100.8528,1.10000,0.90000,1.10000,0.90000
 14155,'SULLIVAN    ',  11.5000,1,   4,  19,   1,1.01111, -99.0134,1.10000,0.90000,1.10000,0.90000
 14156,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.01358, -85.3690,1.10000,0.90000,1.10000,0.90000
 14157,'MISSION     ',  11.5000,1,   4,  19,   1,1.01843,-103.6319,1.10000,0.90000,1.10000,0.90000
 14159,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.01507, -83.5611,1.10000,0.90000,1.10000,0.90000
 14164,'GRULLA 0    ',  11.5000,1,   4,  19,   1,1.00902, -97.6242,1.10000,0.90000,1.10000,0.90000
 14167,'HARGILL     ',  11.5000,1,   4,  19,   1,1.02123,-103.0170,1.10000,0.90000,1.10000,0.90000
 14168,'CORPUS C    ',  11.5000,1,   4,  21,   1,1.01435, -83.7088,1.10000,0.90000,1.10000,0.90000
 14169,'MATHIS 0    ',  11.5000,1,   4,  21,   1,1.00770, -84.6086,1.10000,0.90000,1.10000,0.90000
 14170,'ARANSAS     ',  11.5000,1,   4,  21,   1,1.00999, -83.5410,1.10000,0.90000,1.10000,0.90000
 14171,'SAN BENI    ',  11.5000,1,   4,  19,   1,1.02740, -99.6890,1.10000,0.90000,1.10000,0.90000
 14172,'PLEASANT    ',  11.5000,1,   4,  20,   1,1.01810, -66.1128,1.10000,0.90000,1.10000,0.90000
 14173,'REFUGIO     ',  11.5000,1,   4,  21,   1,0.98611, -67.8054,1.10000,0.90000,1.10000,0.90000
 14174,'LYTLE 0S    ',  11.5000,1,   4,  20,   1,1.02740, -64.0228,1.10000,0.90000,1.10000,0.90000
 14175,'LAREDO 2    ',  11.5000,1,   4,  20,   1,1.02731, -82.7661,1.10000,0.90000,1.10000,0.90000
 14178,'GOLIAD 0    ',  11.5000,1,   4,  21,   1,1.02480, -70.0941,1.10000,0.90000,1.10000,0.90000
 14179,'SAN DIEG    ',  11.5000,1,   4,  20,   1,1.02158, -86.3082,1.10000,0.90000,1.10000,0.90000
 14180,'PORT ARA    ',  11.5000,1,   4,  21,   1,1.00949, -84.2478,1.10000,0.90000,1.10000,0.90000
 14182,'TAFT 1 1    ',  11.5000,1,   4,  21,   1,0.99495, -76.9403,1.10000,0.90000,1.10000,0.90000
 14185,'ZAPATA 0    ',  11.5000,1,   4,  19,   1,1.02048, -86.8736,1.10000,0.90000,1.10000,0.90000
 14186,'SANTA RO    ',  11.5000,1,   4,  19,   1,1.02740,-103.2622,1.10000,0.90000,1.10000,0.90000
 14187,'COTULLA     ',  11.5000,1,   4,  20,   1,1.00655, -77.9627,1.10000,0.90000,1.10000,0.90000
 14188,'QUEMADO     ',  11.5000,1,   4,  20,   1,1.02845, -74.1216,1.10000,0.90000,1.10000,0.90000
 14189,'CARRIZO     ',  11.5000,1,   4,  20,   1,1.00163, -74.6067,1.10000,0.90000,1.10000,0.90000
 14190,'LAREDO 5    ',  11.5000,1,   4,  20,   1,1.01564, -82.7039,1.10000,0.90000,1.10000,0.90000
 14191,'RAYMONDV    ',  11.5000,1,   4,  19,   1,1.01712, -94.6846,1.10000,0.90000,1.10000,0.90000
 14193,'BROWNSVI    ',  11.5000,1,   4,  19,   1,1.01606, -94.6766,1.10000,0.90000,1.10000,0.90000
 15003,'GARLAND     ',  16.1000,1,   5,  16,   1,1.02411, -53.5666,1.10000,0.90000,1.10000,0.90000
 15004,'KERENS 0    ',  16.1000,1,   5,  14,   1,0.97145, -59.4203,1.10000,0.90000,1.10000,0.90000
 15005,'LIPAN 0S    ',  16.1000,1,   5,  18,   1,1.00446, -55.4930,1.10000,0.90000,1.10000,0.90000
 15006,'DALLAS 2    ',  16.1000,1,   5,  16,   1,1.02748, -53.2605,1.10000,0.90000,1.10000,0.90000
 15007,'DENTON 4    ',  16.1000,1,   5,  17,   1,1.02762, -52.3368,1.10000,0.90000,1.10000,0.90000
 15008,'ALBANY 2    ',  16.1000,1,   5,  15,   1,1.01569, -51.5637,1.10000,0.90000,1.10000,0.90000
 15009,'DALLAS 2    ',  16.1000,1,   5,  16,   1,1.02569, -53.9936,1.10000,0.90000,1.10000,0.90000
 15010,'PLANO 2     ',  16.1000,1,   5,  16,   1,1.02713, -53.5070,1.10000,0.90000,1.10000,0.90000
 15011,'THORNTON    ',  16.1000,1,   5,  13,   1,0.96305, -60.7477,1.10000,0.90000,1.10000,0.90000
 15012,'DENTON 5    ',  16.1000,1,   5,  17,   1,1.02576, -52.6311,1.10000,0.90000,1.10000,0.90000
 15013,'EARLY 0S    ',  16.1000,1,   5,  15,   1,1.02093, -57.9676,1.10000,0.90000,1.10000,0.90000
 15014,'DECATUR     ',  16.1000,1,   5,  17,   1,1.01480, -53.6711,1.10000,0.90000,1.10000,0.90000
 15016,'KELLER 2    ',  16.1000,1,   5,  17,   1,1.02805, -52.1844,1.10000,0.90000,1.10000,0.90000
 15017,'PONDER 0    ',  16.1000,1,   5,  17,   1,1.01712, -53.9001,1.10000,0.90000,1.10000,0.90000
 15022,'ALEDO 1     ',  16.1000,1,   5,  17,   1,1.02739, -51.8972,1.10000,0.90000,1.10000,0.90000
 15024,'GATESVIL    ',  16.1000,1,   5,  13,   1,0.96929, -60.5417,1.10000,0.90000,1.10000,0.90000
 15025,'CLEBURNE    ',  16.1000,1,   5,  18,   1,1.02430, -51.0423,1.10000,0.90000,1.10000,0.90000
 15026,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02279, -53.2628,1.10000,0.90000,1.10000,0.90000
 15027,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02096, -53.8165,1.10000,0.90000,1.10000,0.90000
 15028,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02610, -53.0714,1.10000,0.90000,1.10000,0.90000
 15029,'TROY 0SE    ',  16.1000,1,   5,  13,   1,1.00556, -56.8255,1.10000,0.90000,1.10000,0.90000
 15030,'SPRINGTO    ',  16.1000,1,   5,  12,   1,1.01771, -54.2862,1.10000,0.90000,1.10000,0.90000
 15031,'PRINCETO    ',  16.1000,1,   5,  16,   1,1.02171, -53.7876,1.10000,0.90000,1.10000,0.90000
 15032,'DALLAS 2    ',  16.1000,1,   5,  16,   1,1.02209, -53.5153,1.10000,0.90000,1.10000,0.90000
 15034,'DALLAS 1    ',  16.1000,1,   5,  16,   1,1.02456, -52.0429,1.10000,0.90000,1.10000,0.90000
 15043,'ROYSE CI    ',  16.1000,1,   5,  16,   1,1.01919, -54.2669,1.10000,0.90000,1.10000,0.90000
 15044,'BOYD 0SE    ',  16.1000,1,   5,  17,   1,1.02045, -52.7216,1.10000,0.90000,1.10000,0.90000
 15046,'STEPHENV    ',  16.1000,1,   5,  18,   1,1.03469, -49.6492,1.10000,0.90000,1.10000,0.90000
 15048,'MANSFIEL    ',  16.1000,1,   5,  17,   1,1.02485, -51.6382,1.10000,0.90000,1.10000,0.90000
 15050,'GREENVIL    ',  16.1000,1,   5,  16,   1,1.02467, -53.2975,1.10000,0.90000,1.10000,0.90000
 15053,'PLANO 4     ',  16.1000,1,   5,  16,   1,1.02650, -53.0663,1.10000,0.90000,1.10000,0.90000
 15054,'GROESBEC    ',  16.1000,1,   5,  14,   1,0.94712, -62.5592,1.10000,0.90000,1.10000,0.90000
 15056,'GRAHAM 1    ',  16.1000,1,   5,  12,   1,1.03016, -47.7430,1.10000,0.90000,1.10000,0.90000
 15062,'MABANK 2    ',  11.5000,1,   5,  14,   1,1.01612, -59.4210,1.10000,0.90000,1.10000,0.90000
 15064,'ARLINGTO    ',  16.1000,1,   5,  17,   1,1.02790, -52.1586,1.10000,0.90000,1.10000,0.90000
 15070,'DALLAS 4    ',  16.1000,1,   5,  17,   1,1.02179, -53.7301,1.10000,0.90000,1.10000,0.90000
 15071,'WACO 3 0    ',  16.1000,1,   5,  13,   1,1.01642, -54.3333,1.10000,0.90000,1.10000,0.90000
 15072,'DALLAS 1    ',  16.1000,1,   5,  16,   1,1.02792, -53.0494,1.10000,0.90000,1.10000,0.90000
 15073,'BANGS 0S    ',  16.1000,1,   5,  15,   1,1.02319, -52.1235,1.10000,0.90000,1.10000,0.90000
 15074,'PROSPER     ',  16.1000,1,   5,  16,   1,1.02027, -54.0910,1.10000,0.90000,1.10000,0.90000
 15075,'EVANT 0S    ',  16.1000,1,   5,  18,   1,0.99752, -58.8034,1.10000,0.90000,1.10000,0.90000
 15077,'TERRELL     ',  11.5000,1,   5,  16,   1,1.02731, -57.6641,1.10000,0.90000,1.10000,0.90000
 15078,'AUBREY 0    ',  16.1000,1,   5,  17,   1,1.02680, -52.3996,1.10000,0.90000,1.10000,0.90000
 15079,'WACO 4 0    ',  16.1000,1,   5,  13,   1,1.02320, -54.8701,1.10000,0.90000,1.10000,0.90000
 15080,'LORENA 0    ',  16.1000,1,   5,  13,   1,0.99841, -58.0470,1.10000,0.90000,1.10000,0.90000
 15081,'FORT HOO    ',  16.1000,1,   5,  13,   1,1.01918, -56.5053,1.10000,0.90000,1.10000,0.90000
 15082,'ARLINGTO    ',  16.1000,1,   5,  17,   1,1.02531, -53.4917,1.10000,0.90000,1.10000,0.90000
 15084,'MCKINNEY    ',  16.1000,1,   5,  16,   1,1.02831, -52.6094,1.10000,0.90000,1.10000,0.90000
 15085,'DALLAS 3    ',  16.1000,1,   5,  17,   1,1.01639, -54.0444,1.10000,0.90000,1.10000,0.90000
 15086,'ARLINGTO    ',  16.1000,1,   5,  17,   1,1.02313, -53.3633,1.10000,0.90000,1.10000,0.90000
 15087,'MILFORD     ',  16.1000,1,   5,  14,   1,0.98962, -56.2803,1.10000,0.90000,1.10000,0.90000
 15090,'DALLAS 1    ',  16.1000,1,   5,  16,   1,1.02731, -53.8535,1.10000,0.90000,1.10000,0.90000
 15091,'FROST 0S    ',  16.1000,1,   5,  14,   1,0.96580, -58.9259,1.10000,0.90000,1.10000,0.90000
 15092,'GRANDVIE    ',  16.1000,1,   5,  14,   1,1.02170, -52.9809,1.10000,0.90000,1.10000,0.90000
 15093,'HASLET 0    ',  16.1000,1,   5,  17,   1,1.02731, -54.0467,1.10000,0.90000,1.10000,0.90000
 15094,'BARDWELL    ',  16.1000,1,   5,  14,   1,1.01929, -52.6956,1.10000,0.90000,1.10000,0.90000
 15095,'LAKE DAL    ',  16.1000,1,   5,  17,   1,1.02561, -53.1492,1.10000,0.90000,1.10000,0.90000
 15096,'PLANO 1     ',  16.1000,1,   5,  16,   1,1.02737, -53.2124,1.10000,0.90000,1.10000,0.90000
 15097,'EULESS 2    ',  16.1000,1,   5,  17,   1,1.02618, -52.8181,1.10000,0.90000,1.10000,0.90000
 15098,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02740, -53.6053,1.10000,0.90000,1.10000,0.90000
 15099,'FLOWER M    ',  16.1000,1,   5,  17,   1,1.02740, -53.8278,1.10000,0.90000,1.10000,0.90000
 15100,'DALLAS 1    ',  16.1000,1,   5,  16,   1,1.02246, -53.4687,1.10000,0.90000,1.10000,0.90000
 15101,'COMANCHE    ',  16.1000,1,   5,  15,   1,1.01424, -57.9164,1.10000,0.90000,1.10000,0.90000
 15103,'RICHARDS    ',  16.1000,1,   5,  16,   1,1.02859, -52.7599,1.10000,0.90000,1.10000,0.90000
 15104,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02224, -53.0165,1.10000,0.90000,1.10000,0.90000
 15105,'IRVING 1    ',  16.1000,1,   5,  17,   1,1.02417, -53.5239,1.10000,0.90000,1.10000,0.90000
 15108,'DALLAS 4    ',  16.1000,1,   5,  17,   1,1.02740, -52.9332,1.10000,0.90000,1.10000,0.90000
 15109,'LANCASTE    ',  16.1000,1,   5,  16,   1,1.01307, -54.1669,1.10000,0.90000,1.10000,0.90000
 15110,'PALO PIN    ',  16.1000,1,   5,  12,   1,0.99969, -53.5346,1.10000,0.90000,1.10000,0.90000
 15111,'ADDISON     ',  16.1000,1,   5,  16,   1,1.02646, -53.5644,1.10000,0.90000,1.10000,0.90000
 15112,'HICO 0SE    ',  16.1000,1,   5,  18,   1,1.00210, -55.6275,1.10000,0.90000,1.10000,0.90000
 15113,'KRUM 0SE    ',  16.1000,1,   5,  17,   1,1.02241, -53.8593,1.10000,0.90000,1.10000,0.90000
 15114,'KAUFMAN     ',  16.1000,1,   5,  16,   1,1.01179, -55.6943,1.10000,0.90000,1.10000,0.90000
 15115,'CADDO MI    ',  16.1000,1,   5,  16,   1,1.02454, -54.5706,1.10000,0.90000,1.10000,0.90000
 15116,'PLANO 7     ',  16.1000,1,   5,  16,   1,1.02728, -53.1891,1.10000,0.90000,1.10000,0.90000
 15117,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02033, -53.7504,1.10000,0.90000,1.10000,0.90000
 15118,'BAIRD 0S    ',  16.1000,1,   5,  15,   1,0.99818, -54.7516,1.10000,0.90000,1.10000,0.90000
 15119,'PERRIN 0    ',  16.1000,1,   5,  12,   1,1.02558, -49.6884,1.10000,0.90000,1.10000,0.90000
 15121,'BROWNWOO    ',  16.1000,1,   5,  15,   1,1.03240, -51.4074,1.10000,0.90000,1.10000,0.90000
 15122,'DALLAS 6    ',  16.1000,1,   5,  16,   1,1.02481, -53.8396,1.10000,0.90000,1.10000,0.90000
 15124,'MARLIN 1    ',  11.5000,1,   5,  13,   1,0.97086, -62.8714,1.10000,0.90000,1.10000,0.90000
 15125,'ARLINGTO    ',  16.1000,1,   5,  17,   1,1.02660, -52.5676,1.10000,0.90000,1.10000,0.90000
 15126,'DALLAS 8    ',  16.1000,1,   5,  16,   1,1.02402, -53.8704,1.10000,0.90000,1.10000,0.90000
 15127,'JONESBOR    ',  16.1000,1,   5,  18,   1,0.99053, -58.1866,1.10000,0.90000,1.10000,0.90000
 15128,'DALLAS 3    ',  16.1000,1,   5,  16,   1,1.02184, -53.7969,1.10000,0.90000,1.10000,0.90000
 15129,'GOLDTHWA    ',  16.1000,1,   5,  18,   1,1.02076, -57.1514,1.10000,0.90000,1.10000,0.90000
 15130,'PLANO 5     ',  16.1000,1,   5,  16,   1,1.02749, -52.9359,1.10000,0.90000,1.10000,0.90000
 15132,'BELTON 1    ',  16.1000,1,   5,  13,   1,1.02481, -55.2052,1.10000,0.90000,1.10000,0.90000
 15133,'TOLAR 0S    ',  16.1000,1,   5,  18,   1,0.99827, -56.1612,1.10000,0.90000,1.10000,0.90000
 15134,'BRECKENR    ',  16.1000,1,   5,  15,   1,1.01776, -52.5796,1.10000,0.90000,1.10000,0.90000
 15135,'EASTLAND    ',  16.1000,1,   5,  15,   1,1.02232, -53.7373,1.10000,0.90000,1.10000,0.90000
 15136,'COOPER 0    ',  16.1000,1,   5,  16,   1,1.00435, -54.6428,1.10000,0.90000,1.10000,0.90000
 15138,'WACO 1 1    ',  16.1000,1,   5,  13,   1,1.02282, -53.9958,1.10000,0.90000,1.10000,0.90000
 15139,'DALLAS 4    ',  16.1000,1,   5,  16,   1,1.02740, -53.8308,1.10000,0.90000,1.10000,0.90000
 15140,'GATESVIL    ',  16.1000,1,   5,  13,   1,0.96847, -60.8431,1.10000,0.90000,1.10000,0.90000
 15141,'ANNA 0SE    ',  16.1000,1,   5,  16,   1,1.01630, -54.4515,1.10000,0.90000,1.10000,0.90000
 15142,'MOODY 0S    ',  16.1000,1,   5,  13,   1,0.99617, -58.0919,1.10000,0.90000,1.10000,0.90000
 15143,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02706, -52.4461,1.10000,0.90000,1.10000,0.90000
 15144,'WACO 6 0    ',  16.1000,1,   5,  13,   1,0.99978, -55.3470,1.10000,0.90000,1.10000,0.90000
 15145,'GRAND PR    ',  16.1000,1,   5,  17,   1,1.02576, -53.1410,1.10000,0.90000,1.10000,0.90000
 15146,'ROWLETT     ',  16.1000,1,   5,  16,   1,1.02355, -53.4762,1.10000,0.90000,1.10000,0.90000
 15147,'PLANO 6     ',  16.1000,1,   5,  16,   1,1.02312, -53.7237,1.10000,0.90000,1.10000,0.90000
 15148,'IRVING 5    ',  16.1000,1,   5,  17,   1,1.02350, -53.6797,1.10000,0.90000,1.10000,0.90000
 15149,'DALLAS 7    ',  16.1000,1,   5,  16,   1,1.02289, -53.9139,1.10000,0.90000,1.10000,0.90000
 15150,'BRYSON 2    ',  16.1000,1,   5,  12,   1,1.02148, -50.0828,1.10000,0.90000,1.10000,0.90000
 15151,'MORGAN 0    ',  16.1000,1,   5,  18,   1,0.99945, -57.0820,1.10000,0.90000,1.10000,0.90000
 15152,'SACHSE 0    ',  16.1000,1,   5,  16,   1,1.02326, -53.6052,1.10000,0.90000,1.10000,0.90000
 15153,'PARADISE    ',  16.1000,1,   5,  12,   1,1.02259, -51.4812,1.10000,0.90000,1.10000,0.90000
 15154,'RIO VIST    ',  16.1000,1,   5,  18,   1,0.99324, -56.7198,1.10000,0.90000,1.10000,0.90000
 15155,'STRAWN 0    ',  16.1000,1,   5,  12,   1,1.01948, -53.1539,1.10000,0.90000,1.10000,0.90000
 15156,'MAY-00SE    ',  16.1000,1,   5,  15,   1,1.01588, -57.3110,1.10000,0.90000,1.10000,0.90000
 15157,'DESOTO 0    ',  16.1000,1,   5,  17,   1,1.01530, -53.9926,1.10000,0.90000,1.10000,0.90000
 15158,'MESQUITE    ',  16.1000,1,   5,  16,   1,1.02525, -53.4382,1.10000,0.90000,1.10000,0.90000
 15159,'ROSEBUD     ',  16.1000,1,   5,  13,   1,0.96168, -62.9373,1.10000,0.90000,1.10000,0.90000
 15160,'DENTON 2    ',  16.1000,1,   5,  17,   1,1.02923, -52.0684,1.10000,0.90000,1.10000,0.90000
 15161,'DALLAS 4    ',  16.1000,1,   5,  16,   1,1.02740, -53.7849,1.10000,0.90000,1.10000,0.90000
 15162,'AXTELL 0    ',  16.1000,1,   5,  14,   1,0.92959, -63.2030,1.10000,0.90000,1.10000,0.90000
 15163,'NOLANVIL    ',  16.1000,1,   5,  13,   1,1.01994, -56.0904,1.10000,0.90000,1.10000,0.90000
 15165,'DENTON 1    ',  16.1000,1,   5,  17,   1,1.03048, -51.8739,1.10000,0.90000,1.10000,0.90000
 15168,'DALLAS 3    ',  16.1000,1,   5,  16,   1,1.02457, -53.9633,1.10000,0.90000,1.10000,0.90000
 15171,'MERTENS     ',  16.1000,1,   5,  14,   1,0.95613, -60.1031,1.10000,0.90000,1.10000,0.90000
 15172,'WEATHERF    ',  16.1000,1,   5,  12,   1,1.02730, -53.9266,1.10000,0.90000,1.10000,0.90000
 15173,'PLANO 3     ',  16.1000,1,   5,  16,   1,1.02675, -53.0681,1.10000,0.90000,1.10000,0.90000
 15174,'MALONE 0    ',  16.1000,1,   5,  14,   1,0.95094, -60.7449,1.10000,0.90000,1.10000,0.90000
 15175,'DENTON 3    ',  16.1000,1,   5,  17,   1,1.02906, -52.2965,1.10000,0.90000,1.10000,0.90000
 15176,'GRAFORD     ',  16.1000,1,   5,  12,   1,1.00583, -52.0786,1.10000,0.90000,1.10000,0.90000
 15177,'ARLINGTO    ',  16.1000,1,   5,  17,   1,1.02154, -53.3188,1.10000,0.90000,1.10000,0.90000
 15178,'ROCKWALL    ',  16.1000,1,   5,  16,   1,1.02084, -53.9317,1.10000,0.90000,1.10000,0.90000
 15180,'CORSICAN    ',  16.1000,1,   5,  14,   1,1.02437, -51.7130,1.10000,0.90000,1.10000,0.90000
 15181,'GARLAND     ',  16.1000,1,   5,  16,   1,1.02356, -53.6793,1.10000,0.90000,1.10000,0.90000
 15182,'GATESVIL    ',  16.1000,1,   5,  13,   1,0.96527, -60.8007,1.10000,0.90000,1.10000,0.90000
 15183,'CARROLLT    ',  16.1000,1,   5,  16,   1,1.02696, -53.6250,1.10000,0.90000,1.10000,0.90000
 15184,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.01625, -54.5065,1.10000,0.90000,1.10000,0.90000
 15185,'RHOME 0S    ',  16.1000,1,   5,  17,   1,1.02019, -53.7634,1.10000,0.90000,1.10000,0.90000
 15186,'VENUS 0S    ',  16.1000,1,   5,  17,   1,1.01775, -53.2509,1.10000,0.90000,1.10000,0.90000
 15187,'OLNEY 2     ',  16.1000,1,   5,  12,   1,1.02886, -48.3316,1.10000,0.90000,1.10000,0.90000
 15188,'CARROLLT    ',  16.1000,1,   5,  16,   1,1.02464, -53.4970,1.10000,0.90000,1.10000,0.90000
 15189,'DALLAS 2    ',  16.1000,1,   5,  16,   1,1.02359, -53.7813,1.10000,0.90000,1.10000,0.90000
 15190,'GORDON 0    ',  16.1000,1,   5,  12,   1,1.00936, -55.3111,1.10000,0.90000,1.10000,0.90000
 15191,'MERIDIAN    ',  16.1000,1,   5,  18,   1,1.00355, -57.1265,1.10000,0.90000,1.10000,0.90000
 15193,'KILLEEN     ',  16.1000,1,   5,  13,   1,1.03009, -54.5132,1.10000,0.90000,1.10000,0.90000
 15194,'DUNCANVI    ',  16.1000,1,   5,  17,   1,1.02169, -53.4581,1.10000,0.90000,1.10000,0.90000
 15195,'ARGYLE 0    ',  16.1000,1,   5,  17,   1,1.02649, -53.2356,1.10000,0.90000,1.10000,0.90000
 15199,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02326, -53.5372,1.10000,0.90000,1.10000,0.90000
 15200,'MINERAL     ',  16.1000,1,   5,  12,   1,0.99832, -54.4033,1.10000,0.90000,1.10000,0.90000
 15201,'COOLIDGE    ',  16.1000,1,   5,  14,   1,0.95945, -59.7622,1.10000,0.90000,1.10000,0.90000
 15202,'RICE 0SE    ',  16.1000,1,   5,  14,   1,1.01018, -54.4016,1.10000,0.90000,1.10000,0.90000
 15203,'DALLAS 3    ',  16.1000,1,   5,  16,   1,1.02571, -53.5246,1.10000,0.90000,1.10000,0.90000
 15209,'WALNUT S    ',  16.1000,1,   5,  18,   1,0.99015, -55.7063,1.10000,0.90000,1.10000,0.90000
 15210,'BEDFORD     ',  16.1000,1,   5,  17,   1,1.02586, -52.9983,1.10000,0.90000,1.10000,0.90000
 15211,'HUBBARD     ',  16.1000,1,   5,  14,   1,0.93945, -62.5261,1.10000,0.90000,1.10000,0.90000
 15212,'FERRIS 0    ',  16.1000,1,   5,  14,   1,1.00783, -54.5772,1.10000,0.90000,1.10000,0.90000
 15213,'GARLAND     ',  16.1000,1,   5,  16,   1,1.02368, -53.4878,1.10000,0.90000,1.10000,0.90000
 15214,'DALLAS 3    ',  16.1000,1,   5,  16,   1,1.02049, -53.7715,1.10000,0.90000,1.10000,0.90000
 15215,'PILOT PO    ',  16.1000,1,   5,  16,   1,1.01929, -53.5344,1.10000,0.90000,1.10000,0.90000
 15216,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02303, -53.5710,1.10000,0.90000,1.10000,0.90000
 15217,'NORTH RI    ',  16.1000,1,   5,  17,   1,1.02740, -53.3056,1.10000,0.90000,1.10000,0.90000
 15218,'JUSTIN 0    ',  16.1000,1,   5,  17,   1,1.01740, -54.0805,1.10000,0.90000,1.10000,0.90000
 15219,'SCURRY 0    ',  16.1000,1,   5,  14,   1,1.02044, -54.6550,1.10000,0.90000,1.10000,0.90000
 15220,'SANGER 0    ',  16.1000,1,   5,  17,   1,1.02303, -54.0121,1.10000,0.90000,1.10000,0.90000
 15221,'KILLEEN     ',  16.1000,1,   5,  13,   1,1.02055, -56.4480,1.10000,0.90000,1.10000,0.90000
 15222,'MABANK 1    ',  16.1000,1,   5,  14,   1,1.00045, -56.5540,1.10000,0.90000,1.10000,0.90000
 15223,'MEXIA 0S    ',  16.1000,1,   5,  14,   1,0.94499, -62.6841,1.10000,0.90000,1.10000,0.90000
 15224,'CARROLLT    ',  16.1000,1,   5,  16,   1,1.02657, -53.4131,1.10000,0.90000,1.10000,0.90000
 15225,'NEVADA 0    ',  16.1000,1,   5,  16,   1,1.02197, -54.9353,1.10000,0.90000,1.10000,0.90000
 15226,'ZEPHYR 0    ',  16.1000,1,   5,  15,   1,1.02040, -57.6829,1.10000,0.90000,1.10000,0.90000
 15227,'TERRELL     ',  16.1000,1,   5,  16,   1,1.01770, -55.5984,1.10000,0.90000,1.10000,0.90000
 15228,'DALLAS 1    ',  16.1000,1,   5,  16,   1,1.02221, -52.9333,1.10000,0.90000,1.10000,0.90000
 15229,'DALLAS 1    ',  16.1000,1,   5,  16,   1,1.02196, -53.5868,1.10000,0.90000,1.10000,0.90000
 15230,'DALLAS 2    ',  16.1000,1,   5,  16,   1,1.02491, -53.8128,1.10000,0.90000,1.10000,0.90000
 15231,'HAMILTON    ',  16.1000,1,   5,  18,   1,0.99940, -57.3119,1.10000,0.90000,1.10000,0.90000
 15232,'ARLINGTO    ',  16.1000,1,   5,  17,   1,1.02576, -53.6661,1.10000,0.90000,1.10000,0.90000
 15233,'EULESS 1    ',  16.1000,1,   5,  17,   1,1.02608, -53.2958,1.10000,0.90000,1.10000,0.90000
 15234,'FRISCO 1    ',  16.1000,1,   5,  16,   1,1.02443, -53.1902,1.10000,0.90000,1.10000,0.90000
 15235,'SALADO 0    ',  16.1000,1,   5,  13,   1,1.01215, -57.0600,1.10000,0.90000,1.10000,0.90000
 15244,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02321, -53.4807,1.10000,0.90000,1.10000,0.90000
 15245,'GRAPEVIN    ',  16.1000,1,   5,  17,   1,1.02473, -53.8251,1.10000,0.90000,1.10000,0.90000
 15246,'GLEN ROS    ',  16.1000,1,   5,  18,   1,1.00098, -53.9632,1.10000,0.90000,1.10000,0.90000
 15247,'KOPPERL     ',  16.1000,1,   5,  18,   1,0.99087, -56.2984,1.10000,0.90000,1.10000,0.90000
 15248,'BEDFORD     ',  16.1000,1,   5,  17,   1,1.02612, -52.9608,1.10000,0.90000,1.10000,0.90000
 15249,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02291, -52.8247,1.10000,0.90000,1.10000,0.90000
 15250,'DALLAS 5    ',  16.1000,1,   5,  16,   1,1.02373, -52.9996,1.10000,0.90000,1.10000,0.90000
 15251,'GRAND PR    ',  16.1000,1,   5,  17,   1,1.02580, -53.4804,1.10000,0.90000,1.10000,0.90000
 15252,'DALLAS 2    ',  16.1000,1,   5,  16,   1,1.02436, -53.8154,1.10000,0.90000,1.10000,0.90000
 15253,'FLOWER M    ',  16.1000,1,   5,  17,   1,1.02596, -53.0422,1.10000,0.90000,1.10000,0.90000
 15254,'ROANOKE     ',  16.1000,1,   5,  17,   1,1.02406, -53.2905,1.10000,0.90000,1.10000,0.90000
 15255,'MILLSAP     ',  16.1000,1,   5,  12,   1,0.99854, -55.1443,1.10000,0.90000,1.10000,0.90000
 15256,'FORRESTO    ',  16.1000,1,   5,  14,   1,1.00122, -55.0058,1.10000,0.90000,1.10000,0.90000
 15257,'ITALY 0S    ',  16.1000,1,   5,  14,   1,0.99032, -56.1497,1.10000,0.90000,1.10000,0.90000
 15258,'FORNEY 0    ',  16.1000,1,   5,  16,   1,1.02239, -53.6301,1.10000,0.90000,1.10000,0.90000
 15259,'LAVON 0S    ',  16.1000,1,   5,  16,   1,1.02079, -54.5923,1.10000,0.90000,1.10000,0.90000
 15264,'DE LEON     ',  16.1000,1,   5,  15,   1,1.02731, -54.1066,1.10000,0.90000,1.10000,0.90000
 15265,'KELLER 1    ',  16.1000,1,   5,  17,   1,1.02749, -52.5673,1.10000,0.90000,1.10000,0.90000
 15266,'CEDAR HI    ',  16.1000,1,   5,  17,   1,1.02542, -53.1491,1.10000,0.90000,1.10000,0.90000
 15267,'MC GREGO    ',  16.1000,1,   5,  13,   1,0.98139, -59.9293,1.10000,0.90000,1.10000,0.90000
 15268,'COMMERCE    ',  16.1000,1,   5,  16,   1,1.00034, -55.4662,1.10000,0.90000,1.10000,0.90000
 15269,'MIDLOTHI    ',  16.1000,1,   5,  17,   1,1.01563, -52.5752,1.10000,0.90000,1.10000,0.90000
 15270,'WEST 0SE    ',  16.1000,1,   5,  13,   1,0.96218, -59.2567,1.10000,0.90000,1.10000,0.90000
 15271,'BARTLETT    ',  16.1000,1,   5,  13,   1,0.98971, -59.1183,1.10000,0.90000,1.10000,0.90000
 15272,'DALLAS 1    ',  16.1000,1,   5,  16,   1,1.02397, -53.8256,1.10000,0.90000,1.10000,0.90000
 15273,'COPPELL     ',  16.1000,1,   5,  17,   1,1.02713, -53.3739,1.10000,0.90000,1.10000,0.90000
 15274,'WILMER 0    ',  16.1000,1,   5,  16,   1,1.01624, -53.8700,1.10000,0.90000,1.10000,0.90000
 15275,'DAWSON 0    ',  16.1000,1,   5,  14,   1,0.94600, -62.1592,1.10000,0.90000,1.10000,0.90000
 15276,'MART 0SE    ',  16.1000,1,   5,  14,   1,0.97977, -57.3621,1.10000,0.90000,1.10000,0.90000
 15277,'LITTLE E    ',  16.1000,1,   5,  16,   1,1.02257, -53.3965,1.10000,0.90000,1.10000,0.90000
 15278,'TEMPLE 2    ',  16.1000,1,   5,  13,   1,1.01015, -56.1232,1.10000,0.90000,1.10000,0.90000
 15280,'TEMPLE 1    ',  16.1000,1,   5,  13,   1,1.02060, -54.7980,1.10000,0.90000,1.10000,0.90000
 15284,'QUINLAN     ',  16.1000,1,   5,  16,   1,1.01910, -54.4049,1.10000,0.90000,1.10000,0.90000
 15285,'CHICO 0S    ',  16.1000,1,   5,  12,   1,1.00977, -52.9148,1.10000,0.90000,1.10000,0.90000
 15286,'DUBLIN 2    ',  16.1000,1,   5,  18,   1,1.01397, -53.4516,1.10000,0.90000,1.10000,0.90000
 15287,'ARLINGTO    ',  16.1000,1,   5,  17,   1,1.02338, -53.2944,1.10000,0.90000,1.10000,0.90000
 15288,'WOLFE CI    ',  16.1000,1,   5,  16,   1,0.99873, -55.5841,1.10000,0.90000,1.10000,0.90000
 15289,'DALLAS 2    ',  16.1000,1,   5,  16,   1,1.02731, -53.4691,1.10000,0.90000,1.10000,0.90000
 15290,'WHITNEY     ',  16.1000,1,   5,  18,   1,0.99096, -56.6272,1.10000,0.90000,1.10000,0.90000
 15291,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02252, -53.8969,1.10000,0.90000,1.10000,0.90000
 15292,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.01980, -53.6043,1.10000,0.90000,1.10000,0.90000
 15293,'JOSHUA 0    ',  16.1000,1,   5,  18,   1,1.01866, -51.5051,1.10000,0.90000,1.10000,0.90000
 15294,'DALLAS 1    ',  16.1000,1,   5,  16,   1,1.02424, -53.8973,1.10000,0.90000,1.10000,0.90000
 15296,'MCKINNEY    ',  16.1000,1,   5,  16,   1,1.02775, -52.5297,1.10000,0.90000,1.10000,0.90000
 15305,'ALLEN 1     ',  16.1000,1,   5,  16,   1,1.02913, -52.7078,1.10000,0.90000,1.10000,0.90000
 15306,'ALEDO 2     ',  16.1000,1,   5,  17,   1,1.02550, -52.8347,1.10000,0.90000,1.10000,0.90000
 15307,'THE COLO    ',  16.1000,1,   5,  16,   1,1.02699, -53.1459,1.10000,0.90000,1.10000,0.90000
 15308,'SUNNYVAL    ',  16.1000,1,   5,  16,   1,1.02389, -53.3199,1.10000,0.90000,1.10000,0.90000
 15309,'DALLAS 1    ',  16.1000,1,   5,  16,   1,1.02274, -53.8192,1.10000,0.90000,1.10000,0.90000
 15310,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02556, -53.5201,1.10000,0.90000,1.10000,0.90000
 15311,'DALLAS 3    ',  16.1000,1,   5,  16,   1,1.02545, -53.9958,1.10000,0.90000,1.10000,0.90000
 15312,'AZLE 0SE    ',  16.1000,1,   5,  17,   1,1.01761, -54.0186,1.10000,0.90000,1.10000,0.90000
 15313,'HUTCHINS    ',  16.1000,1,   5,  16,   1,1.02307, -52.4742,1.10000,0.90000,1.10000,0.90000
 15314,'VALLEY M    ',  16.1000,1,   5,  13,   1,0.98444, -58.0817,1.10000,0.90000,1.10000,0.90000
 15315,'DENTON 6    ',  16.1000,1,   5,  17,   1,1.01871, -53.7749,1.10000,0.90000,1.10000,0.90000
 15316,'MESQUITE    ',  16.1000,1,   5,  16,   1,1.02740, -53.6834,1.10000,0.90000,1.10000,0.90000
 15323,'DALLAS 2    ',  16.1000,1,   5,  17,   1,1.02610, -52.8515,1.10000,0.90000,1.10000,0.90000
 15327,'MOUNT CA    ',  16.1000,1,   5,  14,   1,0.94073, -62.1888,1.10000,0.90000,1.10000,0.90000
 15328,'RIESEL 2    ',  16.1000,1,   5,  13,   1,1.00337, -57.6923,1.10000,0.90000,1.10000,0.90000
 15329,'DALLAS 1    ',  16.1000,1,   5,  16,   1,1.02046, -53.6133,1.10000,0.90000,1.10000,0.90000
 15330,'ARLINGTO    ',  16.1000,1,   5,  17,   1,1.02494, -52.9903,1.10000,0.90000,1.10000,0.90000
 15331,'CELINA 0    ',  16.1000,1,   5,  16,   1,1.01514, -54.4441,1.10000,0.90000,1.10000,0.90000
 15332,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02287, -54.0063,1.10000,0.90000,1.10000,0.90000
 15333,'RED OAK     ',  16.1000,1,   5,  14,   1,1.01156, -54.2789,1.10000,0.90000,1.10000,0.90000
 15334,'CLYDE 0S    ',  16.1000,1,   5,  15,   1,1.00590, -52.2026,1.10000,0.90000,1.10000,0.90000
 15335,'IRVING 2    ',  16.1000,1,   5,  17,   1,1.02335, -53.7197,1.10000,0.90000,1.10000,0.90000
 15336,'ROWLETT     ',  16.1000,1,   5,  16,   1,1.02432, -53.1963,1.10000,0.90000,1.10000,0.90000
 15337,'JACKSBOR    ',  16.1000,1,   5,  12,   1,1.02121, -49.8660,1.10000,0.90000,1.10000,0.90000
 15338,'GRANBURY    ',  16.1000,1,   5,  18,   1,1.01714, -52.6198,1.10000,0.90000,1.10000,0.90000
 15339,'SOUTHLAK    ',  16.1000,1,   5,  17,   1,1.02740, -53.7508,1.10000,0.90000,1.10000,0.90000
 15340,'DALLAS 2    ',  16.1000,1,   5,  16,   1,1.02320, -53.8917,1.10000,0.90000,1.10000,0.90000
 15341,'LEWISVIL    ',  16.1000,1,   5,  17,   1,1.02776, -52.9752,1.10000,0.90000,1.10000,0.90000
 15344,'DALLAS 3    ',  16.1000,1,   5,  16,   1,1.02628, -53.8914,1.10000,0.90000,1.10000,0.90000
 15345,'HILLSBOR    ',  16.1000,1,   5,  14,   1,0.98461, -57.1416,1.10000,0.90000,1.10000,0.90000
 15346,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02740, -53.5208,1.10000,0.90000,1.10000,0.90000
 15347,'CISCO 0S    ',  16.1000,1,   5,  15,   1,0.99911, -54.0194,1.10000,0.90000,1.10000,0.90000
 15348,'ITASCA 0    ',  16.1000,1,   5,  14,   1,0.99844, -55.0158,1.10000,0.90000,1.10000,0.90000
 15349,'LANCASTE    ',  16.1000,1,   5,  16,   1,1.02177, -53.2048,1.10000,0.90000,1.10000,0.90000
 15351,'GARLAND     ',  16.1000,1,   5,  16,   1,1.02630, -52.7424,1.10000,0.90000,1.10000,0.90000
 15352,'DALLAS 9    ',  16.1000,1,   5,  16,   1,1.02236, -53.6448,1.10000,0.90000,1.10000,0.90000
 15353,'DUNCANVI    ',  16.1000,1,   5,  17,   1,1.02487, -53.1615,1.10000,0.90000,1.10000,0.90000
 15354,'MESQUITE    ',  16.1000,1,   5,  16,   1,1.02167, -54.3380,1.10000,0.90000,1.10000,0.90000
 15355,'MAYPEARL    ',  16.1000,1,   5,  14,   1,1.01433, -53.1807,1.10000,0.90000,1.10000,0.90000
 15356,'GARLAND     ',  16.1000,1,   5,  16,   1,1.02698, -53.6744,1.10000,0.90000,1.10000,0.90000
 15357,'ALLEN 2     ',  16.1000,1,   5,  16,   1,1.02697, -52.9554,1.10000,0.90000,1.10000,0.90000
 15362,'BRIDGEPO    ',  16.1000,1,   5,  12,   1,1.02444, -49.5796,1.10000,0.90000,1.10000,0.90000
 15370,'LEWISVIL    ',  16.1000,1,   5,  17,   1,1.02699, -52.7790,1.10000,0.90000,1.10000,0.90000
 15371,'SEAGOVIL    ',  16.1000,1,   5,  16,   1,1.02096, -53.2904,1.10000,0.90000,1.10000,0.90000
 15372,'DALLAS 3    ',  16.1000,1,   5,  16,   1,1.02529, -53.7958,1.10000,0.90000,1.10000,0.90000
 15373,'HALTOM C    ',  16.1000,1,   5,  17,   1,1.02022, -53.9956,1.10000,0.90000,1.10000,0.90000
 15374,'BALCH SP    ',  16.1000,1,   5,  16,   1,1.02451, -52.9248,1.10000,0.90000,1.10000,0.90000
 15375,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02457, -53.4900,1.10000,0.90000,1.10000,0.90000
 15376,'DALLAS 4    ',  16.1000,1,   5,  17,   1,1.02419, -53.1687,1.10000,0.90000,1.10000,0.90000
 15377,'KILLEEN     ',  16.1000,1,   5,  13,   1,1.01791, -56.8319,1.10000,0.90000,1.10000,0.90000
 15378,'WACO 5 0    ',  16.1000,1,   5,  13,   1,1.02443, -55.8411,1.10000,0.90000,1.10000,0.90000
 15379,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02381, -53.6671,1.10000,0.90000,1.10000,0.90000
 15381,'ENNIS 1S    ',  16.1000,1,   5,  14,   1,1.02042, -52.7286,1.10000,0.90000,1.10000,0.90000
 15385,'DALLAS 3    ',  16.1000,1,   5,  16,   1,1.02612, -52.3463,1.10000,0.90000,1.10000,0.90000
 15386,'RICHARDS    ',  16.1000,1,   5,  16,   1,1.02740, -53.6881,1.10000,0.90000,1.10000,0.90000
 15387,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.01902, -54.2227,1.10000,0.90000,1.10000,0.90000
 15389,'WACO 2 1    ',  16.1000,1,   5,  13,   1,1.01129, -53.7392,1.10000,0.90000,1.10000,0.90000
 15392,'ROGERS 2    ',  11.5000,1,   5,  13,   1,0.94259, -66.4278,1.10000,0.90000,1.10000,0.90000
 15393,'CHINA SP    ',  16.1000,1,   5,  13,   1,1.00363, -54.8526,1.10000,0.90000,1.10000,0.90000
 15400,'MCKINNEY    ',  16.1000,1,   5,  16,   1,1.02312, -53.2488,1.10000,0.90000,1.10000,0.90000
 15402,'GRANBURY    ',  16.1000,1,   5,  18,   1,1.02310, -50.1715,1.10000,0.90000,1.10000,0.90000
 15407,'CLIFTON     ',  16.1000,1,   5,  18,   1,1.00122, -57.3619,1.10000,0.90000,1.10000,0.90000
 15408,'FARMERSV    ',  16.1000,1,   5,  16,   1,1.02193, -54.3399,1.10000,0.90000,1.10000,0.90000
 15409,'ARLINGTO    ',  16.1000,1,   5,  17,   1,1.02107, -53.4965,1.10000,0.90000,1.10000,0.90000
 15411,'KILLEEN     ',  16.1000,1,   5,  13,   1,1.02740, -55.8353,1.10000,0.90000,1.10000,0.90000
 15412,'WYLIE 0S    ',  16.1000,1,   5,  16,   1,1.02292, -53.8853,1.10000,0.90000,1.10000,0.90000
 15420,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02518, -52.7899,1.10000,0.90000,1.10000,0.90000
 15421,'JOSEPHIN    ',  16.1000,1,   5,  16,   1,1.02731, -54.7231,1.10000,0.90000,1.10000,0.90000
 15422,'LEWSIVIL    ',  16.1000,1,   5,  17,   1,1.02731, -53.1504,1.10000,0.90000,1.10000,0.90000
 15425,'DALLAS 4    ',  16.1000,1,   5,  16,   1,1.02255, -53.5755,1.10000,0.90000,1.10000,0.90000
 15426,'KEMP 0SE    ',  16.1000,1,   5,  14,   1,0.99842, -56.5219,1.10000,0.90000,1.10000,0.90000
 15427,'WAXAHACH    ',  16.1000,1,   5,  14,   1,1.00951, -54.0418,1.10000,0.90000,1.10000,0.90000
 15428,'HURST 0S    ',  16.1000,1,   5,  17,   1,1.02653, -52.7272,1.10000,0.90000,1.10000,0.90000
 15429,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02025, -54.1876,1.10000,0.90000,1.10000,0.90000
 15430,'WEATHERF    ',  16.1000,1,   5,  12,   1,1.01838, -54.4835,1.10000,0.90000,1.10000,0.90000
 15431,'ROCKWALL    ',  16.1000,1,   5,  16,   1,1.02473, -53.4144,1.10000,0.90000,1.10000,0.90000
 15432,'WEATHERF    ',  16.1000,1,   5,  12,   1,1.01550, -54.1582,1.10000,0.90000,1.10000,0.90000
 15433,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02329, -53.5667,1.10000,0.90000,1.10000,0.90000
 15434,'NEWARK 0    ',  16.1000,1,   5,  17,   1,1.02391, -54.0397,1.10000,0.90000,1.10000,0.90000
 15435,'SANTO 0S    ',  16.1000,1,   5,  12,   1,1.01040, -54.8117,1.10000,0.90000,1.10000,0.90000
 15436,'DALLAS 1    ',  16.1000,1,   5,  16,   1,1.02652, -53.5563,1.10000,0.90000,1.10000,0.90000
 15437,'ELM MOTT    ',  16.1000,1,   5,  13,   1,0.93788, -62.0706,1.10000,0.90000,1.10000,0.90000
 15438,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02349, -53.5901,1.10000,0.90000,1.10000,0.90000
 15439,'WAXAHACH    ',  16.1000,1,   5,  14,   1,1.01455, -53.4262,1.10000,0.90000,1.10000,0.90000
 15440,'ARLINGTO    ',  16.1000,1,   5,  17,   1,1.02740, -53.6883,1.10000,0.90000,1.10000,0.90000
 15441,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02603, -53.1627,1.10000,0.90000,1.10000,0.90000
 15442,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02259, -53.6870,1.10000,0.90000,1.10000,0.90000
 15443,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02541, -53.6239,1.10000,0.90000,1.10000,0.90000
 15446,'HEWITT 0    ',  16.1000,1,   5,  13,   1,1.00809, -57.3144,1.10000,0.90000,1.10000,0.90000
 15447,'ARLINGTO    ',  16.1000,1,   5,  17,   1,1.02201, -53.2232,1.10000,0.90000,1.10000,0.90000
 15449,'GRAND PR    ',  16.1000,1,   5,  17,   1,1.02851, -52.4757,1.10000,0.90000,1.10000,0.90000
 15450,'MELISSA     ',  16.1000,1,   5,  16,   1,0.99991, -55.9389,1.10000,0.90000,1.10000,0.90000
 15452,'COPPERAS    ',  16.1000,1,   5,  13,   1,1.02285, -54.8860,1.10000,0.90000,1.10000,0.90000
 15453,'CLEBURNE    ',  16.1000,1,   5,  17,   1,1.02354, -52.3231,1.10000,0.90000,1.10000,0.90000
 15454,'GREENVIL    ',  16.1000,1,   5,  16,   1,1.02295, -53.9365,1.10000,0.90000,1.10000,0.90000
 15455,'ALVORD 0    ',  16.1000,1,   5,  12,   1,1.01122, -53.5547,1.10000,0.90000,1.10000,0.90000
 15456,'GORMAN 0    ',  16.1000,1,   5,  15,   1,1.00845, -56.3733,1.10000,0.90000,1.10000,0.90000
 15457,'COLLEYVI    ',  16.1000,1,   5,  17,   1,1.02506, -53.1895,1.10000,0.90000,1.10000,0.90000
 15460,'HOLLAND     ',  11.5000,1,   5,  13,   1,0.93890, -67.4202,1.10000,0.90000,1.10000,0.90000
 15461,'TEMPLE 3    ',  16.1000,1,   5,  13,   1,1.01372, -55.7570,1.10000,0.90000,1.10000,0.90000
 15462,'DALLAS 3    ',  16.1000,1,   5,  16,   1,1.02139, -53.5296,1.10000,0.90000,1.10000,0.90000
 15463,'IRVING 4    ',  16.1000,1,   5,  17,   1,1.02522, -53.7196,1.10000,0.90000,1.10000,0.90000
 15465,'FRISCO 2    ',  16.1000,1,   5,  16,   1,1.02886, -52.5583,1.10000,0.90000,1.10000,0.90000
 15466,'GATESVIL    ',  16.1000,1,   5,  13,   1,0.96943, -60.8183,1.10000,0.90000,1.10000,0.90000
 15467,'DALLAS 2    ',  16.1000,1,   5,  16,   1,1.02377, -53.8852,1.10000,0.90000,1.10000,0.90000
 15468,'DALLAS 3    ',  16.1000,1,   5,  17,   1,1.01996, -53.7713,1.10000,0.90000,1.10000,0.90000
 15469,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.02114, -53.9246,1.10000,0.90000,1.10000,0.90000
 15470,'WOODWAY     ',  16.1000,1,   5,  13,   1,1.01269, -56.8558,1.10000,0.90000,1.10000,0.90000
 15471,'MINGUS 0    ',  16.1000,1,   5,  12,   1,1.02165, -53.5204,1.10000,0.90000,1.10000,0.90000
 15472,'THROCKMO    ',  16.1000,1,   5,  15,   1,1.03302, -48.2766,1.10000,0.90000,1.10000,0.90000
 15473,'NEMO 0SE    ',  16.1000,1,   5,  18,   1,1.02564, -50.1156,1.10000,0.90000,1.10000,0.90000
 15474,'ABBOTT 0    ',  16.1000,1,   5,  14,   1,0.95657, -60.0060,1.10000,0.90000,1.10000,0.90000
 15475,'ALVARADO    ',  16.1000,1,   5,  17,   1,1.02399, -53.2068,1.10000,0.90000,1.10000,0.90000
 15476,'CORSICAN    ',  16.1000,1,   5,  14,   1,0.96266, -60.3944,1.10000,0.90000,1.10000,0.90000
 15477,'HARKER H    ',  16.1000,1,   5,  13,   1,1.02244, -56.3525,1.10000,0.90000,1.10000,0.90000
 15478,'IRVING 3    ',  16.1000,1,   5,  17,   1,1.02740, -53.5915,1.10000,0.90000,1.10000,0.90000
 15480,'BURLESON    ',  16.1000,1,   5,  17,   1,1.02409, -52.2412,1.10000,0.90000,1.10000,0.90000
 15481,'FORT WOR    ',  16.1000,1,   5,  17,   1,1.01649, -53.4759,1.10000,0.90000,1.10000,0.90000
 15482,'DALLAS 2    ',  16.1000,1,   5,  16,   1,1.02740, -54.0534,1.10000,0.90000,1.10000,0.90000
 15483,'NORTH RI    ',  16.1000,1,   5,  17,   1,1.02725, -52.8685,1.10000,0.90000,1.10000,0.90000
 15484,'CROSS PL    ',  16.1000,1,   5,  15,   1,1.01042, -52.7731,1.10000,0.90000,1.10000,0.90000
 15485,'BLOOMING    ',  16.1000,1,   5,  14,   1,1.02152, -52.2468,1.10000,0.90000,1.10000,0.90000
 16001,'CONVERSE    ',  11.5000,1,   6,  22,   1,1.02731, -62.8755,1.10000,0.90000,1.10000,0.90000
 16002,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01511, -63.4043,1.10000,0.90000,1.10000,0.90000
 16005,'BASTROP     ',  11.5000,1,   6,  25,   1,1.02906, -57.5782,1.10000,0.90000,1.10000,0.90000
 16011,'MARION 2    ',  11.5000,1,   6,  22,   1,1.02030, -60.9464,1.10000,0.90000,1.10000,0.90000
 16012,'PAIGE 0S    ',  11.5000,1,   6,  25,   1,1.02740, -58.7686,1.10000,0.90000,1.10000,0.90000
 16013,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01647, -63.2141,1.10000,0.90000,1.10000,0.90000
 16014,'WAELDER     ',  11.5000,1,   6,  24,   1,1.00769, -64.9508,1.10000,0.90000,1.10000,0.90000
 16015,'ATASCOSA    ',  11.5000,1,   6,  26,   1,1.02412, -63.3553,1.10000,0.90000,1.10000,0.90000
 16016,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02414, -62.3854,1.10000,0.90000,1.10000,0.90000
 16017,'CIBOLO 0    ',  11.5000,1,   6,  22,   1,1.01665, -62.3017,1.10000,0.90000,1.10000,0.90000
 16018,'AUSTIN 6    ',  11.5000,1,   6,  23,   1,1.02020, -59.5247,1.10000,0.90000,1.10000,0.90000
 16019,'AUSTIN 2    ',  11.5000,1,   6,  23,   1,1.02066, -59.7117,1.10000,0.90000,1.10000,0.90000
 16020,'HORSESHO    ',  11.5000,1,   6,  23,   1,1.02175, -59.1223,1.10000,0.90000,1.10000,0.90000
 16023,'LEANDER     ',  11.5000,1,   6,  23,   1,1.02941, -57.9247,1.10000,0.90000,1.10000,0.90000
 16024,'AUSTIN 1    ',  11.5000,1,   6,  23,   1,1.02739, -60.9272,1.10000,0.90000,1.10000,0.90000
 16025,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02740, -62.9325,1.10000,0.90000,1.10000,0.90000
 16026,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01999, -62.3825,1.10000,0.90000,1.10000,0.90000
 16027,'ELGIN 0S    ',  11.5000,1,   6,  23,   1,1.02379, -59.5149,1.10000,0.90000,1.10000,0.90000
 16028,'AUSTIN 3    ',  11.5000,1,   6,  23,   1,1.02186, -59.5991,1.10000,0.90000,1.10000,0.90000
 16029,'RUNGE 0S    ',  11.5000,1,   6,  24,   1,0.99837, -68.2029,1.10000,0.90000,1.10000,0.90000
 16031,'YOAKUM 1    ',  11.5000,1,   6,  24,   1,1.01773, -59.1809,1.10000,0.90000,1.10000,0.90000
 16032,'AUSTIN 3    ',  11.5000,1,   6,  23,   1,1.01993, -60.6044,1.10000,0.90000,1.10000,0.90000
 16035,'PFLUGERV    ',  11.5000,1,   6,  23,   1,1.02681, -58.5138,1.10000,0.90000,1.10000,0.90000
 16037,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.02038, -61.7201,1.10000,0.90000,1.10000,0.90000
 16040,'AUSTIN 3    ',  11.5000,1,   6,  23,   1,1.02137, -59.6023,1.10000,0.90000,1.10000,0.90000
 16043,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02190, -61.7560,1.10000,0.90000,1.10000,0.90000
 16044,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01342, -63.1803,1.10000,0.90000,1.10000,0.90000
 16047,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02121, -62.6448,1.10000,0.90000,1.10000,0.90000
 16055,'BERGHEIM    ',  11.5000,1,   6,  26,   1,0.99381, -70.6247,1.10000,0.90000,1.10000,0.90000
 16058,'NEW BRAU    ',  11.5000,1,   6,  22,   1,1.02630, -59.3905,1.10000,0.90000,1.10000,0.90000
 16059,'D HANIS     ',  11.5000,1,   6,  26,   1,0.98132, -76.3165,1.10000,0.90000,1.10000,0.90000
 16060,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02004, -63.3324,1.10000,0.90000,1.10000,0.90000
 16061,'AUSTIN 7    ',  11.5000,1,   6,  23,   1,1.02333, -59.5703,1.10000,0.90000,1.10000,0.90000
 16064,'BRENHAM     ',  11.5000,1,   6,  25,   1,1.01292, -61.1160,1.10000,0.90000,1.10000,0.90000
 16065,'BERTRAM     ',  11.5000,1,   6,  23,   1,1.01196, -59.8646,1.10000,0.90000,1.10000,0.90000
 16091,'WIMBERLE    ',  11.5000,1,   6,  23,   1,1.02731, -62.1622,1.10000,0.90000,1.10000,0.90000
 16092,'GONZALES    ',  11.5000,1,   6,  24,   1,1.02740, -62.9370,1.10000,0.90000,1.10000,0.90000
 16093,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.01709, -62.3301,1.10000,0.90000,1.10000,0.90000
 16094,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.01985, -62.1884,1.10000,0.90000,1.10000,0.90000
 16095,'HUTTO 0S    ',  11.5000,1,   6,  23,   1,1.02301, -60.0469,1.10000,0.90000,1.10000,0.90000
 16096,'LULING 0    ',  11.5000,1,   6,  24,   1,1.02740, -64.2000,1.10000,0.90000,1.10000,0.90000
 16097,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01671, -62.6024,1.10000,0.90000,1.10000,0.90000
 16098,'AUSTIN 1    ',  11.5000,1,   6,  23,   1,1.01986, -59.9204,1.10000,0.90000,1.10000,0.90000
 16099,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01286, -63.2289,1.10000,0.90000,1.10000,0.90000
 16100,'ADKINS 0    ',  11.5000,1,   6,  22,   1,1.01417, -64.1387,1.10000,0.90000,1.10000,0.90000
 16103,'WINCHEST    ',  11.5000,1,   6,  25,   1,1.02740, -58.1339,1.10000,0.90000,1.10000,0.90000
 16109,'ROCKDALE    ',  11.5000,1,   6,  25,   1,0.98951, -62.4764,1.10000,0.90000,1.10000,0.90000
 16112,'NATALIA     ',  11.5000,1,   6,  26,   1,1.01842, -64.1620,1.10000,0.90000,1.10000,0.90000
 16113,'AUSTIN 2    ',  11.5000,1,   6,  23,   1,1.01886, -59.9731,1.10000,0.90000,1.10000,0.90000
 16114,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01444, -63.3246,1.10000,0.90000,1.10000,0.90000
 16115,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.01446, -63.0020,1.10000,0.90000,1.10000,0.90000
 16116,'TAYLOR 0    ',  11.5000,1,   6,  23,   1,1.00594, -61.7066,1.10000,0.90000,1.10000,0.90000
 16117,'SMITHVIL    ',  11.5000,1,   6,  25,   1,1.02733, -57.9784,1.10000,0.90000,1.10000,0.90000
 16120,'CEDAR PA    ',  11.5000,1,   6,  23,   1,1.02995, -58.4203,1.10000,0.90000,1.10000,0.90000
 16121,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01816, -62.9645,1.10000,0.90000,1.10000,0.90000
 16122,'HALLETTS    ',  11.5000,1,   6,  24,   1,0.98341, -63.0390,1.10000,0.90000,1.10000,0.90000
 16123,'AUSTIN 5    ',  11.5000,1,   6,  23,   1,1.02126, -59.5110,1.10000,0.90000,1.10000,0.90000
 16124,'NEW BRAU    ',  11.5000,1,   6,  22,   1,1.02277, -60.6506,1.10000,0.90000,1.10000,0.90000
 16125,'SUTHERLA    ',  11.5000,1,   6,  22,   1,1.00872, -64.7706,1.10000,0.90000,1.10000,0.90000
 16126,'AUSTIN 3    ',  11.5000,1,   6,  23,   1,1.02027, -60.0591,1.10000,0.90000,1.10000,0.90000
 16127,'CAMERON     ',  11.5000,1,   6,  25,   1,0.94253, -66.2988,1.10000,0.90000,1.10000,0.90000
 16128,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01577, -63.9245,1.10000,0.90000,1.10000,0.90000
 16129,'MEDINA 0    ',  11.5000,1,   6,  26,   1,0.95191, -71.1939,1.10000,0.90000,1.10000,0.90000
 16130,'MANCHACA    ',  11.5000,1,   6,  23,   1,1.01736, -60.4735,1.10000,0.90000,1.10000,0.90000
 16131,'SPRING B    ',  11.5000,1,   6,  22,   1,1.01985, -61.9415,1.10000,0.90000,1.10000,0.90000
 16132,'AUSTIN 1    ',  11.5000,1,   6,  23,   1,1.01599, -60.3504,1.10000,0.90000,1.10000,0.90000
 16133,'FLATONIA    ',  11.5000,1,   6,  25,   1,1.00448, -65.6930,1.10000,0.90000,1.10000,0.90000
 16134,'GRANGER     ',  11.5000,1,   6,  23,   1,1.00110, -62.0804,1.10000,0.90000,1.10000,0.90000
 16135,'FAYETTEV    ',  11.5000,1,   6,  25,   1,1.00775, -59.9019,1.10000,0.90000,1.10000,0.90000
 16136,'GEORGETO    ',  11.5000,1,   6,  23,   1,1.02675, -59.7517,1.10000,0.90000,1.10000,0.90000
 16137,'AUSTIN 3    ',  11.5000,1,   6,  23,   1,1.01581, -60.6151,1.10000,0.90000,1.10000,0.90000
 16138,'PIPE CRE    ',  11.5000,1,   6,  26,   1,1.01361, -66.5396,1.10000,0.90000,1.10000,0.90000
 16139,'RED ROCK    ',  11.5000,1,   6,  25,   1,1.00756, -63.4725,1.10000,0.90000,1.10000,0.90000
 16140,'JARRELL     ',  11.5000,1,   6,  23,   1,0.98325, -62.8822,1.10000,0.90000,1.10000,0.90000
 16150,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02403, -62.8404,1.10000,0.90000,1.10000,0.90000
 16151,'SCHULENB    ',  11.5000,1,   6,  25,   1,1.02041, -65.0210,1.10000,0.90000,1.10000,0.90000
 16153,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02047, -61.8578,1.10000,0.90000,1.10000,0.90000
 16154,'DRIPPING    ',  11.5000,1,   6,  23,   1,1.01000, -61.3766,1.10000,0.90000,1.10000,0.90000
 16155,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01503, -63.8166,1.10000,0.90000,1.10000,0.90000
 16156,'MARBLE F    ',  11.5000,1,   6,  23,   1,1.02375, -58.0328,1.10000,0.90000,1.10000,0.90000
 16157,'BOERNE 1    ',  11.5000,1,   6,  26,   1,1.01736, -64.8151,1.10000,0.90000,1.10000,0.90000
 16158,'WASHINGT    ',  11.5000,1,   6,  25,   1,1.02740, -63.7307,1.10000,0.90000,1.10000,0.90000
 16159,'SCHERTZ     ',  11.5000,1,   6,  22,   1,1.01689, -62.6304,1.10000,0.90000,1.10000,0.90000
 16160,'AUSTIN 8    ',  11.5000,1,   6,  23,   1,1.01898, -59.8178,1.10000,0.90000,1.10000,0.90000
 16168,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01726, -63.1741,1.10000,0.90000,1.10000,0.90000
 16171,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02079, -61.6669,1.10000,0.90000,1.10000,0.90000
 16173,'CUERO 2     ',  11.5000,1,   6,  24,   1,1.01665, -59.6882,1.10000,0.90000,1.10000,0.90000
 16174,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.02016, -62.7949,1.10000,0.90000,1.10000,0.90000
 16175,'AUSTIN 1    ',  11.5000,1,   6,  23,   1,1.01820, -60.0607,1.10000,0.90000,1.10000,0.90000
 16176,'AUSTIN 3    ',  11.5000,1,   6,  23,   1,1.01910, -60.8122,1.10000,0.90000,1.10000,0.90000
 16178,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01797, -62.7449,1.10000,0.90000,1.10000,0.90000
 16179,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01074, -63.7621,1.10000,0.90000,1.10000,0.90000
 16180,'LA VERNI    ',  11.5000,1,   6,  22,   1,1.01023, -64.5883,1.10000,0.90000,1.10000,0.90000
 16181,'MANOR 0S    ',  11.5000,1,   6,  23,   1,1.01848, -60.8234,1.10000,0.90000,1.10000,0.90000
 16182,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01838, -63.1346,1.10000,0.90000,1.10000,0.90000
 16183,'GIDDINGS    ',  11.5000,1,   6,  25,   1,1.00332, -60.7432,1.10000,0.90000,1.10000,0.90000
 16184,'AUSTIN 3    ',  11.5000,1,   6,  23,   1,1.01974, -60.0831,1.10000,0.90000,1.10000,0.90000
 16185,'AUSTIN 3    ',  11.5000,1,   6,  23,   1,1.01770, -60.2668,1.10000,0.90000,1.10000,0.90000
 16186,'AUSTIN 3    ',  11.5000,1,   6,  23,   1,1.02368, -59.2622,1.10000,0.90000,1.10000,0.90000
 16187,'AUSTIN 2    ',  11.5000,1,   6,  23,   1,1.02213, -59.5665,1.10000,0.90000,1.10000,0.90000
 16189,'COLUMBUS    ',  11.5000,1,   6,  25,   1,1.00206, -59.9994,1.10000,0.90000,1.10000,0.90000
 16190,'SHINER 0    ',  11.5000,1,   6,  24,   1,1.01062, -65.5614,1.10000,0.90000,1.10000,0.90000
 16191,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.01726, -62.2421,1.10000,0.90000,1.10000,0.90000
 16193,'CALDWELL    ',  11.5000,1,   6,  25,   1,1.01283, -60.5050,1.10000,0.90000,1.10000,0.90000
 16194,'AUSTIN 1    ',  11.5000,1,   6,  23,   1,1.01710, -60.7243,1.10000,0.90000,1.10000,0.90000
 16195,'INDUSTRY    ',  11.5000,1,   6,  25,   1,0.99397, -62.0044,1.10000,0.90000,1.10000,0.90000
 16196,'DALE 0SE    ',  11.5000,1,   6,  23,   1,1.02165, -62.4552,1.10000,0.90000,1.10000,0.90000
 16199,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02534, -61.8461,1.10000,0.90000,1.10000,0.90000
 16200,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01091, -63.4136,1.10000,0.90000,1.10000,0.90000
 16201,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01984, -63.2332,1.10000,0.90000,1.10000,0.90000
 16202,'MARTINDA    ',  11.5000,1,   6,  22,   1,1.01561, -63.1198,1.10000,0.90000,1.10000,0.90000
 16203,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01695, -63.0570,1.10000,0.90000,1.10000,0.90000
 16204,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01379, -63.2357,1.10000,0.90000,1.10000,0.90000
 16205,'AUSTIN 2    ',  11.5000,1,   6,  23,   1,1.02453, -59.0723,1.10000,0.90000,1.10000,0.90000
 16206,'LEXINGTO    ',  11.5000,1,   6,  25,   1,0.99539, -62.0965,1.10000,0.90000,1.10000,0.90000
 16207,'LEANDER     ',  11.5000,1,   6,  23,   1,1.02731, -60.2962,1.10000,0.90000,1.10000,0.90000
 16208,'AUSTIN 1    ',  11.5000,1,   6,  23,   1,1.02488, -59.8662,1.10000,0.90000,1.10000,0.90000
 16209,'MICO 0SE    ',  11.5000,1,   6,  26,   1,1.00213, -64.7081,1.10000,0.90000,1.10000,0.90000
 16217,'AUSTIN 3    ',  11.5000,1,   6,  23,   1,1.01752, -60.6464,1.10000,0.90000,1.10000,0.90000
 16218,'LOCKHART    ',  11.5000,1,   6,  23,   1,1.01382, -60.7744,1.10000,0.90000,1.10000,0.90000
 16219,'AUSTIN 1    ',  11.5000,1,   6,  23,   1,1.02107, -60.1769,1.10000,0.90000,1.10000,0.90000
 16220,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.01847, -62.3040,1.10000,0.90000,1.10000,0.90000
 16221,'FALLS CI    ',  11.5000,1,   6,  22,   1,1.02740, -66.9108,1.10000,0.90000,1.10000,0.90000
 16223,'AUSTIN 2    ',  11.5000,1,   6,  23,   1,1.02529, -58.8708,1.10000,0.90000,1.10000,0.90000
 16224,'AUSTIN 2    ',  11.5000,1,   6,  23,   1,1.02014, -60.1341,1.10000,0.90000,1.10000,0.90000
 16225,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01164, -63.3504,1.10000,0.90000,1.10000,0.90000
 16226,'BLANCO 0    ',  11.5000,1,   6,  26,   1,0.98519, -72.0755,1.10000,0.90000,1.10000,0.90000
 16227,'AUSTIN 2    ',  11.5000,1,   6,  23,   1,1.02391, -59.2661,1.10000,0.90000,1.10000,0.90000
 16230,'SAN MARC    ',  11.5000,1,   6,  22,   1,1.02087, -60.1741,1.10000,0.90000,1.10000,0.90000
 16231,'BUDA 0SE    ',  11.5000,1,   6,  23,   1,1.01128, -61.1777,1.10000,0.90000,1.10000,0.90000
 16232,'DEL VALL    ',  11.5000,1,   6,  23,   1,1.02170, -59.5154,1.10000,0.90000,1.10000,0.90000
 16233,'AUSTIN 4    ',  11.5000,1,   6,  23,   1,1.01740, -59.9751,1.10000,0.90000,1.10000,0.90000
 16236,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02333, -61.7154,1.10000,0.90000,1.10000,0.90000
 16237,'BURLINGT    ',  11.5000,1,   6,  25,   1,0.93620, -67.1898,1.10000,0.90000,1.10000,0.90000
 16238,'AUSTIN 1    ',  11.5000,1,   6,  23,   1,1.02251, -59.4905,1.10000,0.90000,1.10000,0.90000
 16241,'ELMENDOR    ',  11.5000,1,   6,  22,   1,1.02086, -61.4648,1.10000,0.90000,1.10000,0.90000
 16250,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.01435, -63.2209,1.10000,0.90000,1.10000,0.90000
 16251,'CANYON L    ',  11.5000,1,   6,  22,   1,1.01814, -62.7367,1.10000,0.90000,1.10000,0.90000
 16252,'JOHNSON     ',  11.5000,1,   6,  23,   1,1.01338, -60.3224,1.10000,0.90000,1.10000,0.90000
 16253,'YORKTOWN    ',  11.5000,1,   6,  24,   1,1.00969, -64.8666,1.10000,0.90000,1.10000,0.90000
 16256,'AUSTIN 2    ',  11.5000,1,   6,  23,   1,1.02309, -58.9702,1.10000,0.90000,1.10000,0.90000
 16261,'LACKLAND    ',  11.5000,1,   6,  26,   1,1.01617, -63.2352,1.10000,0.90000,1.10000,0.90000
 16262,'LIBERTY     ',  11.5000,1,   6,  23,   1,1.02261, -58.6459,1.10000,0.90000,1.10000,0.90000
 16264,'KENEDY 1    ',  11.5000,1,   6,  24,   1,1.01733, -63.8985,1.10000,0.90000,1.10000,0.90000
 16275,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01458, -63.0177,1.10000,0.90000,1.10000,0.90000
 16276,'VON ORMY    ',  11.5000,1,   6,  26,   1,1.01467, -64.5328,1.10000,0.90000,1.10000,0.90000
 16278,'KYLE 1SE    ',  11.5000,1,   6,  23,   1,1.02130, -59.9393,1.10000,0.90000,1.10000,0.90000
 16280,'SEGUIN 2    ',  11.5000,1,   6,  22,   1,1.02170, -60.7435,1.10000,0.90000,1.10000,0.90000
 16281,'UNIVERSA    ',  11.5000,1,   6,  22,   1,1.01879, -62.9569,1.10000,0.90000,1.10000,0.90000
 16282,'SPICEWOO    ',  11.5000,1,   6,  23,   1,1.02275, -59.7379,1.10000,0.90000,1.10000,0.90000
 16283,'SAINT HE    ',  11.5000,1,   6,  22,   1,1.01797, -63.6065,1.10000,0.90000,1.10000,0.90000
 16284,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01820, -62.5413,1.10000,0.90000,1.10000,0.90000
 16286,'BOERNE 2    ',  11.5000,1,   6,  26,   1,1.02455, -67.1006,1.10000,0.90000,1.10000,0.90000
 16288,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01513, -62.8082,1.10000,0.90000,1.10000,0.90000
 16289,'AUSTIN 2    ',  11.5000,1,   6,  23,   1,1.01670, -60.1785,1.10000,0.90000,1.10000,0.90000
 16290,'AUSTIN 2    ',  11.5000,1,   6,  23,   1,1.02735, -59.4768,1.10000,0.90000,1.10000,0.90000
 16291,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01685, -63.1649,1.10000,0.90000,1.10000,0.90000
 16306,'AUSTIN 1    ',  11.5000,1,   6,  23,   1,1.02264, -59.4226,1.10000,0.90000,1.10000,0.90000
 16307,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01383, -63.0039,1.10000,0.90000,1.10000,0.90000
 16309,'HONDO 1S    ',  11.5000,1,   6,  26,   1,0.99060, -66.6888,1.10000,0.90000,1.10000,0.90000
 16310,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.02340, -62.0426,1.10000,0.90000,1.10000,0.90000
 16311,'NEW ULM     ',  11.5000,1,   6,  25,   1,1.00710, -61.7485,1.10000,0.90000,1.10000,0.90000
 16312,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.02621, -61.6440,1.10000,0.90000,1.10000,0.90000
 16313,'AUSTIN 3    ',  11.5000,1,   6,  23,   1,1.02038, -60.0990,1.10000,0.90000,1.10000,0.90000
 16314,'BULVERDE    ',  11.5000,1,   6,  26,   1,1.01941, -62.7790,1.10000,0.90000,1.10000,0.90000
 16319,'GEORGETO    ',  11.5000,1,   6,  23,   1,1.02149, -58.3417,1.10000,0.90000,1.10000,0.90000
 16320,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.02740, -62.1232,1.10000,0.90000,1.10000,0.90000
 16322,'FLORESVI    ',  11.5000,1,   6,  22,   1,1.01895, -63.7492,1.10000,0.90000,1.10000,0.90000
 16323,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.01396, -63.0155,1.10000,0.90000,1.10000,0.90000
 16324,'SAN ANTO    ',  11.5000,1,   6,  22,   1,1.01923, -62.4786,1.10000,0.90000,1.10000,0.90000
 16325,'BUCKHOLT    ',  11.5000,1,   6,  25,   1,0.94341, -66.2688,1.10000,0.90000,1.10000,0.90000
 16326,'SOMERVIL    ',  11.5000,1,   6,  25,   1,1.00919, -61.8117,1.10000,0.90000,1.10000,0.90000
 16327,'WEIMAR 0    ',  11.5000,1,   6,  25,   1,1.00003, -62.8216,1.10000,0.90000,1.10000,0.90000
 16328,'COMFORT     ',  11.5000,1,   6,  26,   1,0.98027, -69.5245,1.10000,0.90000,1.10000,0.90000
 16329,'NORDHEIM    ',  11.5000,1,   6,  24,   1,1.00248, -66.5872,1.10000,0.90000,1.10000,0.90000
 16330,'AUSTIN 9    ',  11.5000,1,   6,  23,   1,1.02185, -59.9467,1.10000,0.90000,1.10000,0.90000
 16331,'AUSTIN 2    ',  11.5000,1,   6,  23,   1,1.02739, -59.8755,1.10000,0.90000,1.10000,0.90000
 16332,'HELOTES     ',  11.5000,1,   6,  26,   1,1.01400, -63.3603,1.10000,0.90000,1.10000,0.90000
 16335,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02219, -61.6363,1.10000,0.90000,1.10000,0.90000
 16336,'BANDERA     ',  11.5000,1,   6,  26,   1,0.93982, -73.3316,1.10000,0.90000,1.10000,0.90000
 16337,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02432, -62.3899,1.10000,0.90000,1.10000,0.90000
 16338,'ROCKDALE    ',  11.5000,1,   6,  25,   1,0.93987, -66.3344,1.10000,0.90000,1.10000,0.90000
 16339,'CEDAR CR    ',  11.5000,1,   6,  23,   1,1.01484, -60.2095,1.10000,0.90000,1.10000,0.90000
 16340,'NIXON 0S    ',  11.5000,1,   6,  24,   1,1.01990, -63.7040,1.10000,0.90000,1.10000,0.90000
 16341,'CHAPPELL    ',  11.5000,1,   6,  25,   1,1.01355, -62.8870,1.10000,0.90000,1.10000,0.90000
 16344,'ROUND RO    ',  11.5000,1,   6,  23,   1,1.02869, -58.2439,1.10000,0.90000,1.10000,0.90000
 16345,'AUSTIN 1    ',  11.5000,1,   6,  23,   1,1.01844, -60.1209,1.10000,0.90000,1.10000,0.90000
 16346,'LEMING 0    ',  11.5000,1,   6,  26,   1,1.01483, -65.6489,1.10000,0.90000,1.10000,0.90000
 16351,'AUSTIN 1    ',  11.5000,1,   6,  23,   1,1.02553, -58.9090,1.10000,0.90000,1.10000,0.90000
 16352,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02102, -62.6380,1.10000,0.90000,1.10000,0.90000
 16353,'ROUND RO    ',  11.5000,1,   6,  23,   1,1.02561, -59.0599,1.10000,0.90000,1.10000,0.90000
 16355,'ROUND RO    ',  11.5000,1,   6,  23,   1,1.02672, -58.4299,1.10000,0.90000,1.10000,0.90000
 16356,'SAN ANTO    ',  11.5000,1,   6,  26,   1,1.02739, -63.0329,1.10000,0.90000,1.10000,0.90000
 16357,'DEVINE 0    ',  11.5000,1,   6,  26,   1,0.99832, -72.9787,1.10000,0.90000,1.10000,0.90000
 16358,'GEORGETO    ',  11.5000,1,   6,  23,   1,1.02740, -60.8458,1.10000,0.90000,1.10000,0.90000
 16360,'BURNET 1    ',  11.5000,1,   6,  23,   1,1.02355, -56.3597,1.10000,0.90000,1.10000,0.90000
 17001,'INEZ 0SE    ',  11.5000,1,   7,   6,   1,1.00362, -56.2512,1.10000,0.90000,1.10000,0.90000
 17004,'PASADENA    ',  11.5000,1,   7,   4,   1,1.02403, -59.6741,1.10000,0.90000,1.10000,0.90000
 17010,'PRAIRIE     ',  11.5000,1,   7,   5,   1,1.00404, -63.7061,1.10000,0.90000,1.10000,0.90000
 17011,'CONROE 1    ',  11.5000,1,   7,   5,   1,1.02353, -63.3543,1.10000,0.90000,1.10000,0.90000
 17012,'SIMONTON    ',  11.5000,1,   7,   3,   1,0.99843, -61.6275,1.10000,0.90000,1.10000,0.90000
 17013,'HOUSTON     ',  11.5000,1,   7,   5,   1,1.01031, -63.0146,1.10000,0.90000,1.10000,0.90000
 17014,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01006, -62.0661,1.10000,0.90000,1.10000,0.90000
 17016,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01810, -60.3615,1.10000,0.90000,1.10000,0.90000
 17017,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01410, -62.5383,1.10000,0.90000,1.10000,0.90000
 17020,'NURSERY     ',  11.5000,1,   7,   6,   1,1.01675, -57.3085,1.10000,0.90000,1.10000,0.90000
 17026,'BACLIFF     ',  11.5000,1,   7,   4,   1,1.02000, -60.2080,1.10000,0.90000,1.10000,0.90000
 17027,'SPRING 1    ',  11.5000,1,   7,   5,   1,1.01266, -62.5066,1.10000,0.90000,1.10000,0.90000
 17028,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01737, -62.2317,1.10000,0.90000,1.10000,0.90000
 17036,'CONROE 5    ',  11.5000,1,   7,   5,   1,1.01924, -61.1082,1.10000,0.90000,1.10000,0.90000
 17039,'SUGAR LA    ',  11.5000,1,   7,   3,   1,1.01529, -61.0683,1.10000,0.90000,1.10000,0.90000
 17041,'DAYTON 1    ',  11.5000,1,   7,   4,   1,1.02013, -59.8006,1.10000,0.90000,1.10000,0.90000
 17044,'VICTORIA    ',  11.5000,1,   7,   6,   1,1.00612, -55.8368,1.10000,0.90000,1.10000,0.90000
 17049,'KATY 1 2    ',  11.5000,1,   7,   3,   1,1.01901, -61.5969,1.10000,0.90000,1.10000,0.90000
 17050,'MAGNOLIA    ',  11.5000,1,   7,   5,   1,1.00968, -63.2457,1.10000,0.90000,1.10000,0.90000
 17051,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01419, -62.5693,1.10000,0.90000,1.10000,0.90000
 17052,'MISSOURI    ',  11.5000,1,   7,   3,   1,1.01211, -61.5938,1.10000,0.90000,1.10000,0.90000
 17053,'RICHMOND    ',  11.5000,1,   7,   3,   1,1.01907, -58.7989,1.10000,0.90000,1.10000,0.90000
 17054,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.00664, -62.6991,1.10000,0.90000,1.10000,0.90000
 17055,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01447, -61.2834,1.10000,0.90000,1.10000,0.90000
 17057,'SPRING 8    ',  11.5000,1,   7,   5,   1,1.01238, -62.3073,1.10000,0.90000,1.10000,0.90000
 17067,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00208, -63.6124,1.10000,0.90000,1.10000,0.90000
 17069,'EL CAMPO    ',  11.5000,1,   7,   1,   1,1.00355, -57.1882,1.10000,0.90000,1.10000,0.90000
 17070,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01141, -61.0693,1.10000,0.90000,1.10000,0.90000
 17071,'PORT O C    ',  11.5000,1,   7,   6,   1,0.98824, -52.4251,1.10000,0.90000,1.10000,0.90000
 17072,'DICKINSO    ',  11.5000,1,   7,   4,   1,1.01776, -59.9289,1.10000,0.90000,1.10000,0.90000
 17074,'GALVESTO    ',  11.5000,1,   7,   2,   1,1.02118, -59.2359,1.10000,0.90000,1.10000,0.90000
 17075,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.02739, -60.3687,1.10000,0.90000,1.10000,0.90000
 17084,'LEAGUE C    ',  11.5000,1,   7,   4,   1,1.01888, -59.1386,1.10000,0.90000,1.10000,0.90000
 17085,'LIVERPOO    ',  11.5000,1,   7,   2,   1,1.00939, -59.5200,1.10000,0.90000,1.10000,0.90000
 17086,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01050, -61.7337,1.10000,0.90000,1.10000,0.90000
 17087,'SUGAR LA    ',  11.5000,1,   7,   3,   1,1.01420, -60.6614,1.10000,0.90000,1.10000,0.90000
 17088,'RICHMOND    ',  11.5000,1,   7,   3,   1,0.99700, -62.2901,1.10000,0.90000,1.10000,0.90000
 17089,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.02740, -63.0735,1.10000,0.90000,1.10000,0.90000
 17090,'PINEHURS    ',  11.5000,1,   7,   5,   1,1.01126, -62.8881,1.10000,0.90000,1.10000,0.90000
 17091,'PEARLAND    ',  11.5000,1,   7,   3,   1,1.02740, -62.9413,1.10000,0.90000,1.10000,0.90000
 17092,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00973, -62.2048,1.10000,0.90000,1.10000,0.90000
 17093,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00569, -62.6441,1.10000,0.90000,1.10000,0.90000
 17094,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.02012, -63.1052,1.10000,0.90000,1.10000,0.90000
 17100,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01119, -61.4434,1.10000,0.90000,1.10000,0.90000
 17101,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01343, -61.8497,1.10000,0.90000,1.10000,0.90000
 17102,'TOMBALL     ',  11.5000,1,   7,   5,   1,1.00695, -62.8753,1.10000,0.90000,1.10000,0.90000
 17103,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01134, -61.6153,1.10000,0.90000,1.10000,0.90000
 17106,'DEER PAR    ',  11.5000,1,   7,   4,   1,1.02471, -59.2533,1.10000,0.90000,1.10000,0.90000
 17116,'WALLIS 0    ',  11.5000,1,   7,   1,   1,0.99748, -61.9866,1.10000,0.90000,1.10000,0.90000
 17117,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01227, -62.3091,1.10000,0.90000,1.10000,0.90000
 17118,'SPRING 4    ',  11.5000,1,   7,   5,   1,1.00690, -62.7722,1.10000,0.90000,1.10000,0.90000
 17119,'SOUTH HO    ',  11.5000,1,   7,   4,   1,1.01154, -61.3933,1.10000,0.90000,1.10000,0.90000
 17120,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00446, -63.1570,1.10000,0.90000,1.10000,0.90000
 17123,'SEADRIFT    ',  11.5000,1,   7,   6,   1,0.98647, -51.9613,1.10000,0.90000,1.10000,0.90000
 17124,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00940, -62.1789,1.10000,0.90000,1.10000,0.90000
 17127,'SUGAR LA    ',  11.5000,1,   7,   3,   1,1.01748, -59.6110,1.10000,0.90000,1.10000,0.90000
 17128,'CONROE 7    ',  11.5000,1,   7,   5,   1,1.01863, -61.1352,1.10000,0.90000,1.10000,0.90000
 17129,'LOLITA 0    ',  11.5000,1,   7,   6,   1,1.01796, -55.4558,1.10000,0.90000,1.10000,0.90000
 17132,'LAPORTE     ',  11.5000,1,   7,   4,   1,1.01724, -59.4072,1.10000,0.90000,1.10000,0.90000
 17143,'NEW CANE    ',  11.5000,1,   7,   5,   1,1.01166, -63.4849,1.10000,0.90000,1.10000,0.90000
 17144,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01260, -61.0463,1.10000,0.90000,1.10000,0.90000
 17145,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.02740, -63.6223,1.10000,0.90000,1.10000,0.90000
 17147,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01333, -61.8954,1.10000,0.90000,1.10000,0.90000
 17148,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00830, -63.0013,1.10000,0.90000,1.10000,0.90000
 17149,'BLOOMING    ',  11.5000,1,   7,   6,   1,1.00089, -55.1171,1.10000,0.90000,1.10000,0.90000
 17151,'WILLIS 2    ',  11.5000,1,   7,   5,   1,1.02565, -61.4017,1.10000,0.90000,1.10000,0.90000
 17152,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01094, -61.9116,1.10000,0.90000,1.10000,0.90000
 17153,'PALACIOS    ',  11.5000,1,   7,   1,   1,0.98234, -49.0118,1.10000,0.90000,1.10000,0.90000
 17154,'CONROE 4    ',  11.5000,1,   7,   5,   1,1.01659, -62.8737,1.10000,0.90000,1.10000,0.90000
 17155,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00602, -62.1667,1.10000,0.90000,1.10000,0.90000
 17157,'SPRING 2    ',  11.5000,1,   7,   5,   1,1.01458, -61.8314,1.10000,0.90000,1.10000,0.90000
 17158,'KINGWOOD    ',  11.5000,1,   7,   4,   1,1.00434, -62.7978,1.10000,0.90000,1.10000,0.90000
 17161,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01892, -60.8359,1.10000,0.90000,1.10000,0.90000
 17172,'TEXAS CI    ',  11.5000,1,   7,   2,   1,1.02390, -59.0477,1.10000,0.90000,1.10000,0.90000
 17173,'KINGWOOD    ',  11.5000,1,   7,   4,   1,1.00324, -63.3147,1.10000,0.90000,1.10000,0.90000
 17174,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01044, -60.7930,1.10000,0.90000,1.10000,0.90000
 17177,'SPRING 7    ',  11.5000,1,   7,   5,   1,1.01012, -62.2562,1.10000,0.90000,1.10000,0.90000
 17178,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00627, -63.2142,1.10000,0.90000,1.10000,0.90000
 17179,'FRESNO 0    ',  11.5000,1,   7,   3,   1,1.00698, -61.4759,1.10000,0.90000,1.10000,0.90000
 17180,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01011, -62.4215,1.10000,0.90000,1.10000,0.90000
 17181,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00724, -63.1209,1.10000,0.90000,1.10000,0.90000
 17182,'PATTISON    ',  11.5000,1,   7,   3,   1,1.00183, -62.1665,1.10000,0.90000,1.10000,0.90000
 17183,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.02740, -63.0087,1.10000,0.90000,1.10000,0.90000
 17185,'MISSOURI    ',  11.5000,1,   7,   3,   1,1.02009, -57.6610,1.10000,0.90000,1.10000,0.90000
 17188,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01532, -60.7464,1.10000,0.90000,1.10000,0.90000
 17198,'TOMBALL     ',  11.5000,1,   7,   5,   1,1.02740, -62.5507,1.10000,0.90000,1.10000,0.90000
 17201,'CYPRESS     ',  11.5000,1,   7,   5,   1,1.02001, -62.0391,1.10000,0.90000,1.10000,0.90000
 17202,'HEMPSTEA    ',  11.5000,1,   7,   5,   1,1.00454, -63.7083,1.10000,0.90000,1.10000,0.90000
 17203,'WEST COL    ',  11.5000,1,   7,   1,   1,0.99869, -57.5251,1.10000,0.90000,1.10000,0.90000
 17213,'SANTA FE    ',  11.5000,1,   7,   2,   1,1.01491, -60.2732,1.10000,0.90000,1.10000,0.90000
 17214,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00817, -61.7972,1.10000,0.90000,1.10000,0.90000
 17215,'SPRING 5    ',  11.5000,1,   7,   5,   1,1.01200, -62.4819,1.10000,0.90000,1.10000,0.90000
 17216,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00771, -62.4549,1.10000,0.90000,1.10000,0.90000
 17217,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01141, -62.5072,1.10000,0.90000,1.10000,0.90000
 17218,'MONTGOME    ',  11.5000,1,   7,   5,   1,1.01101, -63.0850,1.10000,0.90000,1.10000,0.90000
 17219,'HUNGERFO    ',  11.5000,1,   7,   1,   1,1.00843, -59.5097,1.10000,0.90000,1.10000,0.90000
 17220,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00701, -62.4969,1.10000,0.90000,1.10000,0.90000
 17221,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00711, -62.2921,1.10000,0.90000,1.10000,0.90000
 17222,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00946, -61.8118,1.10000,0.90000,1.10000,0.90000
 17223,'HOUSTON     ',  11.5000,1,   7,   5,   1,1.01265, -62.1496,1.10000,0.90000,1.10000,0.90000
 17224,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00733, -62.6241,1.10000,0.90000,1.10000,0.90000
 17225,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00539, -63.4363,1.10000,0.90000,1.10000,0.90000
 17226,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01268, -62.1950,1.10000,0.90000,1.10000,0.90000
 17229,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01780, -60.3713,1.10000,0.90000,1.10000,0.90000
 17230,'BEASLEY     ',  11.5000,1,   7,   1,   1,1.01665, -60.8879,1.10000,0.90000,1.10000,0.90000
 17231,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01468, -60.1668,1.10000,0.90000,1.10000,0.90000
 17232,'LA MARQU    ',  11.5000,1,   7,   2,   1,1.02481, -59.5402,1.10000,0.90000,1.10000,0.90000
 17233,'WALLER 0    ',  11.5000,1,   7,   5,   1,1.00461, -63.8372,1.10000,0.90000,1.10000,0.90000
 17234,'PORTER 0    ',  11.5000,1,   7,   5,   1,1.01209, -63.2457,1.10000,0.90000,1.10000,0.90000
 17235,'CYPRESS     ',  11.5000,1,   7,   3,   1,1.02739, -63.6537,1.10000,0.90000,1.10000,0.90000
 17236,'HOUSTON     ',  11.5000,1,   7,   5,   1,1.02740, -63.0983,1.10000,0.90000,1.10000,0.90000
 17237,'FULSHEAR    ',  11.5000,1,   7,   1,   1,1.00043, -61.0785,1.10000,0.90000,1.10000,0.90000
 17238,'LIBERTY     ',  11.5000,1,   7,   4,   1,1.02740, -61.0465,1.10000,0.90000,1.10000,0.90000
 17239,'WINNIE 0    ',  11.5000,1,   7,   4,   1,1.01108, -60.6453,1.10000,0.90000,1.10000,0.90000
 17240,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01148, -62.5554,1.10000,0.90000,1.10000,0.90000
 17241,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00675, -62.8490,1.10000,0.90000,1.10000,0.90000
 17242,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00951, -62.6567,1.10000,0.90000,1.10000,0.90000
 17243,'CROSBY 0    ',  11.5000,1,   7,   4,   1,1.01403, -61.9168,1.10000,0.90000,1.10000,0.90000
 17244,'MANVEL 0    ',  11.5000,1,   7,   3,   1,1.00786, -60.9411,1.10000,0.90000,1.10000,0.90000
 17245,'HOUSTON     ',  11.5000,1,   7,   5,   1,1.01179, -63.3620,1.10000,0.90000,1.10000,0.90000
 17246,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00219, -63.4880,1.10000,0.90000,1.10000,0.90000
 17247,'DAMON 0S    ',  11.5000,1,   7,   1,   1,1.00000, -57.8587,1.10000,0.90000,1.10000,0.90000
 17248,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00417, -63.0061,1.10000,0.90000,1.10000,0.90000
 17249,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00900, -62.3821,1.10000,0.90000,1.10000,0.90000
 17250,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01627, -61.8479,1.10000,0.90000,1.10000,0.90000
 17251,'HOCKLEY     ',  11.5000,1,   7,   5,   1,1.00997, -63.7571,1.10000,0.90000,1.10000,0.90000
 17253,'ANGLETON    ',  11.5000,1,   7,   2,   1,1.01176, -58.1734,1.10000,0.90000,1.10000,0.90000
 17254,'CONROE 3    ',  11.5000,1,   7,   5,   1,1.02309, -62.4882,1.10000,0.90000,1.10000,0.90000
 17255,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01381, -61.1552,1.10000,0.90000,1.10000,0.90000
 17256,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00931, -61.9354,1.10000,0.90000,1.10000,0.90000
 17257,'PEARLAND    ',  11.5000,1,   7,   4,   1,1.00844, -61.1626,1.10000,0.90000,1.10000,0.90000
 17258,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01050, -61.8608,1.10000,0.90000,1.10000,0.90000
 17259,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01530, -61.8473,1.10000,0.90000,1.10000,0.90000
 17260,'CHANNELV    ',  11.5000,1,   7,   4,   1,1.01691, -60.6094,1.10000,0.90000,1.10000,0.90000
 17262,'BAY CITY    ',  11.5000,1,   7,   1,   1,1.01392, -50.9238,1.10000,0.90000,1.10000,0.90000
 17265,'PASADENA    ',  11.5000,1,   7,   4,   1,1.01895, -59.1635,1.10000,0.90000,1.10000,0.90000
 17271,'BROOKSHI    ',  11.5000,1,   7,   3,   1,1.00688, -62.8458,1.10000,0.90000,1.10000,0.90000
 17272,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01010, -61.6025,1.10000,0.90000,1.10000,0.90000
 17273,'TEXAS CI    ',  11.5000,1,   7,   2,   1,1.02740, -60.0148,1.10000,0.90000,1.10000,0.90000
 17275,'VICTORIA    ',  11.5000,1,   7,   6,   1,1.00904, -59.1125,1.10000,0.90000,1.10000,0.90000
 17276,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.02740, -62.7896,1.10000,0.90000,1.10000,0.90000
 17277,'GANADO 0    ',  11.5000,1,   7,   6,   1,1.02740, -57.6277,1.10000,0.90000,1.10000,0.90000
 17279,'MONT BEL    ',  11.5000,1,   7,   4,   1,1.02165, -59.1276,1.10000,0.90000,1.10000,0.90000
 17283,'BAYTOWN     ',  11.5000,1,   7,   4,   1,1.01663, -59.2306,1.10000,0.90000,1.10000,0.90000
 17290,'SPRING 6    ',  11.5000,1,   7,   5,   1,1.00807, -63.1427,1.10000,0.90000,1.10000,0.90000
 17291,'HUMBLE 2    ',  11.5000,1,   7,   5,   1,1.00106, -63.4456,1.10000,0.90000,1.10000,0.90000
 17292,'HOUSTON     ',  11.5000,1,   7,   5,   1,1.01625, -61.5056,1.10000,0.90000,1.10000,0.90000
 17293,'SANTA FE    ',  11.5000,1,   7,   2,   1,1.01505, -59.8788,1.10000,0.90000,1.10000,0.90000
 17294,'PORT BOL    ',  11.5000,1,   7,   4,   1,1.02731, -58.9706,1.10000,0.90000,1.10000,0.90000
 17295,'HOUSTON     ',  11.5000,1,   7,   5,   1,1.00874, -62.6969,1.10000,0.90000,1.10000,0.90000
 17296,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00337, -63.3134,1.10000,0.90000,1.10000,0.90000
 17297,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00596, -62.1737,1.10000,0.90000,1.10000,0.90000
 17298,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00908, -62.8144,1.10000,0.90000,1.10000,0.90000
 17299,'EAGLE LA    ',  11.5000,1,   7,   1,   1,0.99968, -59.9751,1.10000,0.90000,1.10000,0.90000
 17300,'CONROE 2    ',  11.5000,1,   7,   5,   1,1.02740, -63.5168,1.10000,0.90000,1.10000,0.90000
 17301,'WEBSTER     ',  11.5000,1,   7,   4,   1,1.00800, -61.2241,1.10000,0.90000,1.10000,0.90000
 17302,'SWEENY 0    ',  11.5000,1,   7,   1,   1,1.00247, -53.7409,1.10000,0.90000,1.10000,0.90000
 17303,'BLESSING    ',  11.5000,1,   7,   1,   1,1.01312, -55.9968,1.10000,0.90000,1.10000,0.90000
 17306,'WHARTON     ',  11.5000,1,   7,   1,   1,1.00789, -56.8493,1.10000,0.90000,1.10000,0.90000
 17313,'LAKE JAC    ',  11.5000,1,   7,   2,   1,1.00914, -57.6895,1.10000,0.90000,1.10000,0.90000
 17314,'BELLVILL    ',  11.5000,1,   7,   5,   1,0.99290, -62.6917,1.10000,0.90000,1.10000,0.90000
 17315,'KATY 4 0    ',  11.5000,1,   7,   3,   1,1.01900, -62.5115,1.10000,0.90000,1.10000,0.90000
 17316,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00758, -61.6867,1.10000,0.90000,1.10000,0.90000
 17317,'FRIENDSW    ',  11.5000,1,   7,   4,   1,1.01195, -60.3220,1.10000,0.90000,1.10000,0.90000
 17318,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.00643, -61.9083,1.10000,0.90000,1.10000,0.90000
 17319,'HOUSTON     ',  11.5000,1,   7,   5,   1,1.00953, -62.4489,1.10000,0.90000,1.10000,0.90000
 17330,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00908, -62.3518,1.10000,0.90000,1.10000,0.90000
 17333,'PASADENA    ',  11.5000,1,   7,   4,   1,1.01563, -60.3319,1.10000,0.90000,1.10000,0.90000
 17336,'STAFFORD    ',  11.5000,1,   7,   3,   1,1.01337, -61.3308,1.10000,0.90000,1.10000,0.90000
 17337,'EDNA 0SE    ',  11.5000,1,   7,   6,   1,1.00087, -58.7624,1.10000,0.90000,1.10000,0.90000
 17338,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.00968, -61.8739,1.10000,0.90000,1.10000,0.90000
 17339,'NEEDVILL    ',  11.5000,1,   7,   1,   1,1.00325, -56.9278,1.10000,0.90000,1.10000,0.90000
 17340,'SEALY 0S    ',  11.5000,1,   7,   3,   1,0.99851, -62.7833,1.10000,0.90000,1.10000,0.90000
 17343,'KATY 3 2    ',  11.5000,1,   7,   3,   1,0.99952, -61.1951,1.10000,0.90000,1.10000,0.90000
 17344,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00504, -63.1629,1.10000,0.90000,1.10000,0.90000
 17345,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01116, -61.5258,1.10000,0.90000,1.10000,0.90000
 17362,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00618, -62.7399,1.10000,0.90000,1.10000,0.90000
 17363,'GALVESTO    ',  11.5000,1,   7,   2,   1,1.01248, -60.0950,1.10000,0.90000,1.10000,0.90000
 17364,'EAST BER    ',  11.5000,1,   7,   1,   1,0.99879, -61.1348,1.10000,0.90000,1.10000,0.90000
 17365,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01311, -62.2612,1.10000,0.90000,1.10000,0.90000
 17380,'FREEPORT    ',  11.5000,1,   7,   2,   1,1.01649, -58.1370,1.10000,0.90000,1.10000,0.90000
 17381,'HOUSTON     ',  11.5000,1,   7,   4,   1,1.01261, -62.7293,1.10000,0.90000,1.10000,0.90000
 17382,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00809, -62.0981,1.10000,0.90000,1.10000,0.90000
 17383,'ROSHARON    ',  11.5000,1,   7,   2,   1,1.01280, -59.4060,1.10000,0.90000,1.10000,0.90000
 17384,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00657, -62.5155,1.10000,0.90000,1.10000,0.90000
 17385,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00889, -63.0997,1.10000,0.90000,1.10000,0.90000
 17386,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00795, -62.5317,1.10000,0.90000,1.10000,0.90000
 17387,'HUMBLE 1    ',  11.5000,1,   7,   4,   1,1.00577, -62.9403,1.10000,0.90000,1.10000,0.90000
 17388,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01384, -62.9617,1.10000,0.90000,1.10000,0.90000
 17391,'WILLIS 1    ',  11.5000,1,   7,   5,   1,1.02340, -60.4600,1.10000,0.90000,1.10000,0.90000
 17392,'BAYTOWN     ',  11.5000,1,   7,   4,   1,1.01909, -60.2915,1.10000,0.90000,1.10000,0.90000
 17393,'VAN VLEC    ',  11.5000,1,   7,   1,   1,1.00198, -57.2059,1.10000,0.90000,1.10000,0.90000
 17394,'HUFFMAN     ',  11.5000,1,   7,   4,   1,1.00732, -62.1547,1.10000,0.90000,1.10000,0.90000
 17395,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01311, -62.8239,1.10000,0.90000,1.10000,0.90000
 17396,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00692, -62.2494,1.10000,0.90000,1.10000,0.90000
 17397,'ROSENBER    ',  11.5000,1,   7,   3,   1,1.02740, -62.2586,1.10000,0.90000,1.10000,0.90000
 17398,'PASADENA    ',  11.5000,1,   7,   4,   1,1.01530, -60.8299,1.10000,0.90000,1.10000,0.90000
 17399,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01260, -61.5719,1.10000,0.90000,1.10000,0.90000
 17403,'PASADENA    ',  11.5000,1,   7,   4,   1,1.01460, -60.6603,1.10000,0.90000,1.10000,0.90000
 17404,'HOUSTON     ',  11.5000,1,   7,   5,   1,1.00634, -63.2993,1.10000,0.90000,1.10000,0.90000
 17405,'GALVESTO    ',  11.5000,1,   7,   2,   1,1.02090, -59.6199,1.10000,0.90000,1.10000,0.90000
 17408,'POINT CO    ',  11.5000,1,   7,   6,   1,0.99531, -53.6407,1.10000,0.90000,1.10000,0.90000
 17410,'KATY 2 1    ',  11.5000,1,   7,   3,   1,1.00912, -61.5894,1.10000,0.90000,1.10000,0.90000
 17411,'SPRING 3    ',  11.5000,1,   7,   5,   1,1.01220, -62.9695,1.10000,0.90000,1.10000,0.90000
 17412,'DANBURY     ',  11.5000,1,   7,   2,   1,1.00994, -59.0944,1.10000,0.90000,1.10000,0.90000
 17413,'WHARTON     ',  11.5000,1,   7,   1,   1,1.00543, -58.4575,1.10000,0.90000,1.10000,0.90000
 17417,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01506, -62.2906,1.10000,0.90000,1.10000,0.90000
 17418,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.01511, -62.0254,1.10000,0.90000,1.10000,0.90000
 17419,'LA PORTE    ',  11.5000,1,   7,   4,   1,1.01521, -59.9605,1.10000,0.90000,1.10000,0.90000
 17421,'MAGNOLIA    ',  11.5000,1,   7,   5,   1,1.01308, -62.5270,1.10000,0.90000,1.10000,0.90000
 17424,'ALVIN 2S    ',  11.5000,1,   7,   2,   1,1.01681, -59.4180,1.10000,0.90000,1.10000,0.90000
 17425,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00558, -63.2949,1.10000,0.90000,1.10000,0.90000
 17426,'BRAZORIA    ',  11.5000,1,   7,   2,   1,0.99217, -55.9223,1.10000,0.90000,1.10000,0.90000
 17427,'HOUSTON     ',  11.5000,1,   7,   3,   1,1.00534, -63.3760,1.10000,0.90000,1.10000,0.90000
 17430,'FREEPORT    ',  11.5000,1,   7,   2,   1,1.01072, -57.4270,1.10000,0.90000,1.10000,0.90000
 17431,'CONROE 6    ',  11.5000,1,   7,   5,   1,1.01557, -61.8704,1.10000,0.90000,1.10000,0.90000
 17432,'MADISONV    ',  11.5000,1,   7,   5,   1,1.01695, -61.9271,1.10000,0.90000,1.10000,0.90000
 18001,'NORMANGE    ',  11.5000,1,   8,   7,   1,1.01787, -58.9404,1.10000,0.90000,1.10000,0.90000
 18002,'ARP 0SE     ',  11.5000,1,   8,   8,   1,1.02141, -58.5606,1.10000,0.90000,1.10000,0.90000
 18003,'CENTERVI    ',  11.5000,1,   8,   7,   1,1.02731, -60.5666,1.10000,0.90000,1.10000,0.90000
 18005,'LUFKIN 3    ',  11.5000,1,   8,   8,   1,1.02740, -58.2213,1.10000,0.90000,1.10000,0.90000
 18006,'FLINT 0S    ',  11.5000,1,   8,   8,   1,1.02740, -56.6593,1.10000,0.90000,1.10000,0.90000
 18007,'BULLARD     ',  11.5000,1,   8,   8,   1,1.02059, -57.1726,1.10000,0.90000,1.10000,0.90000
 18008,'CHANDLER    ',  11.5000,1,   8,   8,   1,1.00977, -58.9630,1.10000,0.90000,1.10000,0.90000
 18009,'PLANTERS    ',  11.5000,1,   8,   7,   1,1.01268, -63.4284,1.10000,0.90000,1.10000,0.90000
 18010,'MARQUEZ     ',  11.5000,1,   8,   7,   1,1.01279, -57.5615,1.10000,0.90000,1.10000,0.90000
 18011,'TENNESSE    ',  11.5000,1,   8,   7,   1,1.01943, -53.6541,1.10000,0.90000,1.10000,0.90000
 18012,'ANDERSON    ',  11.5000,1,   8,   7,   1,1.02417, -62.0377,1.10000,0.90000,1.10000,0.90000
 18013,'MINEOLA     ',  11.5000,1,   8,   8,   1,1.02740, -59.7447,1.10000,0.90000,1.10000,0.90000
 18014,'LOVELADY    ',  11.5000,1,   8,   7,   1,1.01307, -62.0801,1.10000,0.90000,1.10000,0.90000
 18015,'HUNTINGT    ',  11.5000,1,   8,   8,   1,1.01919, -59.8018,1.10000,0.90000,1.10000,0.90000
 18016,'BRYAN 4     ',  11.5000,1,   8,   7,   1,1.02740, -63.5455,1.10000,0.90000,1.10000,0.90000
 18017,'FRANKSTO    ',  11.5000,1,   8,   8,   1,1.01738, -57.2846,1.10000,0.90000,1.10000,0.90000
 18019,'TYLER 4     ',  11.5000,1,   8,   8,   1,1.02740, -57.4410,1.10000,0.90000,1.10000,0.90000
 18020,'BEN WHEE    ',  11.5000,1,   8,   8,   1,1.01097, -58.6609,1.10000,0.90000,1.10000,0.90000
 18021,'GARRISON    ',  11.5000,1,   8,   8,   1,1.02789, -57.1057,1.10000,0.90000,1.10000,0.90000
 18022,'ETOILE 0    ',  11.5000,1,   8,   8,   1,1.02731, -58.6490,1.10000,0.90000,1.10000,0.90000
 18025,'PALESTIN    ',  11.5000,1,   8,   8,   1,1.02740, -57.6795,1.10000,0.90000,1.10000,0.90000
 18026,'LINDALE     ',  11.5000,1,   8,   8,   1,1.01368, -59.7905,1.10000,0.90000,1.10000,0.90000
 18027,'WHITEHOU    ',  11.5000,1,   8,   8,   1,1.02542, -57.0664,1.10000,0.90000,1.10000,0.90000
 18028,'OVERTON     ',  11.5000,1,   8,   8,   1,1.01507, -59.2372,1.10000,0.90000,1.10000,0.90000
 18029,'GRAND SA    ',  11.5000,1,   8,   8,   1,1.00996, -59.0993,1.10000,0.90000,1.10000,0.90000
 18032,'SHIRO 2S    ',  11.5000,1,   8,   7,   1,1.02928, -61.0134,1.10000,0.90000,1.10000,0.90000
 18037,'MIDWAY 0    ',  11.5000,1,   8,   7,   1,1.01428, -62.1323,1.10000,0.90000,1.10000,0.90000
 18038,'SULPHUR     ',  11.5000,1,   8,   8,   1,1.02293, -53.9363,1.10000,0.90000,1.10000,0.90000
 18039,'VAN 0SE     ',  11.5000,1,   8,   8,   1,1.01800, -59.4407,1.10000,0.90000,1.10000,0.90000
 18040,'MURCHISO    ',  11.5000,1,   8,   8,   1,1.01275, -57.1518,1.10000,0.90000,1.10000,0.90000
 18041,'NACOGDOC    ',  11.5000,1,   8,   8,   1,1.02740, -58.9341,1.10000,0.90000,1.10000,0.90000
 18042,'DIBOLL 0    ',  11.5000,1,   8,   8,   1,1.01454, -60.5479,1.10000,0.90000,1.10000,0.90000
 18052,'TYLER 8     ',  11.5000,1,   8,   8,   1,1.02275, -58.0609,1.10000,0.90000,1.10000,0.90000
 18053,'ATHENS 1    ',  11.5000,1,   8,   8,   1,1.01000, -58.2157,1.10000,0.90000,1.10000,0.90000
 18054,'BUFFALO     ',  11.5000,1,   8,   7,   1,1.01083, -58.0029,1.10000,0.90000,1.10000,0.90000
 18055,'RUSK 0SE    ',  11.5000,1,   8,   8,   1,1.02882, -56.1587,1.10000,0.90000,1.10000,0.90000
 18056,'WINONA 0    ',  11.5000,1,   8,   8,   1,1.02485, -58.4278,1.10000,0.90000,1.10000,0.90000
 18062,'CUSHING     ',  11.5000,1,   8,   8,   1,1.03101, -54.2119,1.10000,0.90000,1.10000,0.90000
 18063,'NACOGDOC    ',  11.5000,1,   8,   8,   1,1.01954, -60.1074,1.10000,0.90000,1.10000,0.90000
 18064,'FAIRFIEL    ',  11.5000,1,   8,   7,   1,1.02339, -53.0448,1.10000,0.90000,1.10000,0.90000
 18065,'TRINIDAD    ',  11.5000,1,   8,   7,   1,1.01620, -56.2613,1.10000,0.90000,1.10000,0.90000
 18066,'DIKE 0SE    ',  11.5000,1,   8,   8,   1,1.02245, -53.4637,1.10000,0.90000,1.10000,0.90000
 18072,'PALESTIN    ',  11.5000,1,   8,   8,   1,1.01240, -55.5225,1.10000,0.90000,1.10000,0.90000
 18073,'EMORY 0S    ',  11.5000,1,   8,   8,   1,1.01451, -58.8579,1.10000,0.90000,1.10000,0.90000
 18081,'TYLER 9     ',  11.5000,1,   8,   8,   1,1.01449, -58.9101,1.10000,0.90000,1.10000,0.90000
 18086,'FRANKLIN    ',  11.5000,1,   8,   7,   1,0.99771, -58.1621,1.10000,0.90000,1.10000,0.90000
 18089,'TYLER 3     ',  11.5000,1,   8,   8,   1,1.02406, -58.1801,1.10000,0.90000,1.10000,0.90000
 18090,'ELKHART     ',  11.5000,1,   8,   7,   1,1.02033, -59.5623,1.10000,0.90000,1.10000,0.90000
 18091,'WORTHAM     ',  11.5000,1,   8,   7,   1,1.02731, -54.3508,1.10000,0.90000,1.10000,0.90000
 18092,'OAKWOOD     ',  11.5000,1,   8,   7,   1,1.01444, -58.6705,1.10000,0.90000,1.10000,0.90000
 18093,'COOKVILL    ',  11.5000,1,   8,   8,   1,1.02633, -52.1375,1.10000,0.90000,1.10000,0.90000
 18095,'COLLEGE     ',  11.5000,1,   8,   7,   1,1.00745, -62.5191,1.10000,0.90000,1.10000,0.90000
 18096,'EDGEWOOD    ',  11.5000,1,   8,   8,   1,1.01227, -57.8583,1.10000,0.90000,1.10000,0.90000
 18100,'TYLER 2     ',  11.5000,1,   8,   8,   1,1.02477, -57.9627,1.10000,0.90000,1.10000,0.90000
 18101,'ALTO 0SE    ',  11.5000,1,   8,   8,   1,1.01881, -59.9151,1.10000,0.90000,1.10000,0.90000
 18102,'CALVERT     ',  11.5000,1,   8,   7,   1,0.96743, -63.7920,1.10000,0.90000,1.10000,0.90000
 18103,'JEWETT 2    ',  11.5000,1,   8,   7,   1,1.01512, -55.8249,1.10000,0.90000,1.10000,0.90000
 18104,'NAVASOTA    ',  11.5000,1,   8,   7,   1,1.01795, -63.5215,1.10000,0.90000,1.10000,0.90000
 18106,'MOUNT PL    ',  11.5000,1,   8,   8,   1,1.02129, -52.6181,1.10000,0.90000,1.10000,0.90000
 18107,'SCROGGIN    ',  11.5000,1,   8,   8,   1,1.02731, -53.2568,1.10000,0.90000,1.10000,0.90000
 18108,'WILLS PO    ',  11.5000,1,   8,   8,   1,1.01370, -58.8897,1.10000,0.90000,1.10000,0.90000
 18109,'ATHENS 2    ',  11.5000,1,   8,   8,   1,1.01171, -56.6912,1.10000,0.90000,1.10000,0.90000
 18110,'POINT 0S    ',  11.5000,1,   8,   8,   1,1.02740, -56.0974,1.10000,0.90000,1.10000,0.90000
 18111,'LUFKIN 2    ',  11.5000,1,   8,   8,   1,1.02084, -59.7506,1.10000,0.90000,1.10000,0.90000
 18114,'JACKSONV    ',  11.5000,1,   8,   8,   1,1.03249, -53.5674,1.10000,0.90000,1.10000,0.90000
 18118,'CROCKETT    ',  11.5000,1,   8,   7,   1,1.01477, -61.5530,1.10000,0.90000,1.10000,0.90000
 18119,'HENDERSO    ',  11.5000,1,   8,   8,   1,1.03177, -53.7460,1.10000,0.90000,1.10000,0.90000
 18120,'BRYAN 3     ',  11.5000,1,   8,   7,   1,1.02740, -63.4494,1.10000,0.90000,1.10000,0.90000
 18121,'JACKSONV    ',  11.5000,1,   8,   8,   1,1.02662, -56.2794,1.10000,0.90000,1.10000,0.90000
 18122,'BRYAN 5     ',  11.5000,1,   8,   7,   1,1.02075, -64.0060,1.10000,0.90000,1.10000,0.90000
 18123,'MALAKOFF    ',  11.5000,1,   8,   8,   1,1.01389, -56.4207,1.10000,0.90000,1.10000,0.90000
 18124,'CUMBY 0S    ',  11.5000,1,   8,   8,   1,1.02517, -54.5339,1.10000,0.90000,1.10000,0.90000
 18125,'NACOGDOC    ',  11.5000,1,   8,   8,   1,1.02740, -60.6694,1.10000,0.90000,1.10000,0.90000
 18132,'TEAGUE 0    ',  11.5000,1,   8,   7,   1,1.00979, -56.8041,1.10000,0.90000,1.10000,0.90000
 18134,'TYLER 7     ',  11.5000,1,   8,   8,   1,1.02753, -55.9378,1.10000,0.90000,1.10000,0.90000
 18135,'TYLER 6     ',  11.5000,1,   8,   8,   1,1.02452, -57.9364,1.10000,0.90000,1.10000,0.90000
 18136,'YANTIS 0    ',  11.5000,1,   8,   8,   1,1.02165, -58.1430,1.10000,0.90000,1.10000,0.90000
 18137,'POLLOK 0    ',  11.5000,1,   8,   8,   1,1.01957, -59.4748,1.10000,0.90000,1.10000,0.90000
 18138,'TYLER 1     ',  11.5000,1,   8,   8,   1,1.02731, -58.5160,1.10000,0.90000,1.10000,0.90000
 18140,'COLLEGE     ',  11.5000,1,   8,   7,   1,1.00700, -62.7572,1.10000,0.90000,1.10000,0.90000
 18141,'HEARNE 0    ',  11.5000,1,   8,   7,   1,1.02227, -63.4681,1.10000,0.90000,1.10000,0.90000
 18142,'MOUNT VE    ',  11.5000,1,   8,   8,   1,1.02062, -53.3312,1.10000,0.90000,1.10000,0.90000
 18143,'IOLA 0SE    ',  11.5000,1,   8,   7,   1,1.02530, -62.5880,1.10000,0.90000,1.10000,0.90000
 18144,'STREETMA    ',  11.5000,1,   8,   7,   1,1.01988, -54.0223,1.10000,0.90000,1.10000,0.90000
 18145,'COMO 0SE    ',  11.5000,1,   8,   8,   1,1.02262, -56.4116,1.10000,0.90000,1.10000,0.90000
 18146,'HENDERSO    ',  11.5000,1,   8,   8,   1,1.01188, -59.7666,1.10000,0.90000,1.10000,0.90000
 18150,'ZAVALLA     ',  11.5000,1,   8,   8,   1,1.02011, -59.5434,1.10000,0.90000,1.10000,0.90000
 18151,'GRAPELAN    ',  11.5000,1,   8,   7,   1,1.02731, -60.0634,1.10000,0.90000,1.10000,0.90000
 18152,'BRYAN 2     ',  11.5000,1,   8,   7,   1,1.02586, -62.8731,1.10000,0.90000,1.10000,0.90000
 18153,'CANTON 0    ',  11.5000,1,   8,   8,   1,1.00956, -58.8288,1.10000,0.90000,1.10000,0.90000
 18154,'TYLER 5     ',  11.5000,1,   8,   8,   1,1.01783, -58.9146,1.10000,0.90000,1.10000,0.90000
 18160,'BRYAN 1     ',  11.5000,1,   8,   7,   1,1.02589, -61.7839,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
  1006,'1 ',1,   1,   9,    -9.907,     4.940,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1009,'1 ',1,   1,   9,   -23.822,    11.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1011,'1 ',1,   1,   9,    -1.435,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1035,'1 ',1,   1,   9,   -25.990,    12.960,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1043,'1 ',1,   1,   9,   -16.980,     8.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1062,'1 ',1,   1,   9,    -0.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1088,'1 ',1,   1,   9,   -21.658,     6.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1090,'1 ',1,   1,   9,   -20.792,   -25.852,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2076,'1 ',1,   2,  10,    -8.663,    -4.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2089,'1 ',1,   2,  11,   -20.869,     9.730,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2094,'1 ',1,   2,  10,    -3.728,     1.440,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2095,'1 ',1,   2,  10,   -29.640,    11.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2099,'1 ',1,   2,  10,    -4.383,     1.440,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3004,'1 ',1,   3,  27,   -10.831,     5.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3065,'1 ',1,   3,  27,   -23.245,    11.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3074,'1 ',1,   3,  28,   -28.820,    14.370,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3086,'1 ',1,   3,  27,   -21.658,    10.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3087,'1 ',1,   3,  27,   -28.878,    10.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3105,'1 ',1,   3,  28,   -13.604,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3110,'1 ',1,   3,  27,   -24.257,    -3.345,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3112,'1 ',1,   3,  27,   -21.601,    10.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3113,'1 ',1,   3,  27,   -21.601,    10.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3117,'1 ',1,   3,  27,   -18.193,     9.070,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3120,'1 ',1,   3,  28,    -8.967,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3137,'1 ',1,   3,  27,   -29.224,   -10.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3141,'1 ',1,   3,  27,   -26.421,    13.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4045,'1 ',1,   4,  19,   -28.552,    -1.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4046,'1 ',1,   4,  19,    -8.712,    -2.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4195,'1 ',1,   4,  20,   -26.568,    13.250,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5170,'1 ',1,   5,  15,   -18.523,     8.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5342,'1 ',1,   5,  17,    -2.568,    -3.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6041,'1 ',1,   6,  23,   -16.324,   -10.271,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6051,'1 ',1,   6,  26,   -17.220,   -24.156,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6053,'1 ',1,   6,  26,   -17.220,   -21.049,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6054,'1 ',1,   6,  26,   -17.220,   -11.001,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6082,'1 ',1,   6,  23,   -19.962,    -7.790,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6083,'1 ',1,   6,  23,   -19.962,    -5.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6085,'1 ',1,   6,  23,    -0.388,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6086,'1 ',1,   6,  23,    -8.314,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6087,'1 ',1,   6,  23,    -1.773,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6088,'1 ',1,   6,  23,    -2.938,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6089,'1 ',1,   6,  23,    -3.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6090,'1 ',1,   6,  23,   -11.278,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6266,'1 ',1,   6,  24,    -1.376,    -1.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6267,'1 ',1,   6,  24,    -2.201,    -2.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6268,'1 ',1,   6,  24,    -1.376,    -1.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6269,'1 ',1,   6,  24,    -2.201,    -2.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6270,'1 ',1,   6,  24,    -5.503,    -6.817,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6271,'1 ',1,   6,  24,    -3.363,    -4.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6272,'1 ',1,   6,  24,    -2.201,    -2.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6273,'1 ',1,   6,  24,    -2.201,    -2.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6274,'1 ',1,   6,  24,    -2.568,    -3.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7031,'1 ',1,   7,   6,   -16.598,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7032,'1 ',1,   7,   6,    -4.278,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7033,'1 ',1,   7,   6,    -4.278,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7034,'1 ',1,   7,   6,    -2.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7284,'1 ',1,   7,   4,    -4.278,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7285,'1 ',1,   7,   4,   -12.103,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7286,'1 ',1,   7,   4,   -12.103,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7287,'1 ',1,   7,   4,   -12.103,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7288,'1 ',1,   7,   4,   -12.103,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7289,'1 ',1,   7,   4,   -24.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8024,'1 ',1,   8,   8,   -18.822,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11001,'1 ',1,   1,   9,    17.014,     4.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11002,'1 ',1,   1,   9,    10.421,     2.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11007,'1 ',1,   1,   9,     4.740,     1.341,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11012,'1 ',1,   1,   9,     2.138,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11013,'1 ',1,   1,   9,    22.016,     6.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11014,'1 ',1,   1,   9,     1.828,     0.518,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11015,'1 ',1,   1,   9,     5.079,     1.437,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11016,'1 ',1,   1,   9,     2.359,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11017,'1 ',1,   1,   9,    14.753,     4.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11018,'1 ',1,   1,   9,     0.054,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11019,'1 ',1,   1,   9,    46.273,    12.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11024,'1 ',1,   1,   9,    49.055,    13.393,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11027,'1 ',1,   1,   9,    62.028,    16.966,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11028,'1 ',1,   1,   9,     6.108,     1.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11029,'1 ',1,   1,   9,    69.485,    19.001,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11030,'1 ',1,   1,   9,    12.560,     3.435,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11031,'1 ',1,   1,   9,     6.042,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11036,'1 ',1,   1,   9,     9.328,     2.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11037,'1 ',1,   1,   9,    83.438,    22.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11040,'1 ',1,   1,   9,    38.797,    10.595,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11044,'1 ',1,   1,   9,     8.409,     2.375,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11045,'1 ',1,   1,   9,    68.937,    18.834,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11046,'1 ',1,   1,   9,     9.071,     2.562,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11054,'1 ',1,   1,   9,    10.773,     3.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11055,'1 ',1,   1,   9,     3.270,     0.925,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11058,'1 ',1,   1,   9,    11.386,     3.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11064,'1 ',1,   1,   9,    95.672,    26.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11067,'1 ',1,   1,   9,    45.187,    12.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11068,'1 ',1,   1,   9,    50.247,    13.706,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11071,'1 ',1,   1,   9,    76.433,    20.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11083,'1 ',1,   1,   9,    27.016,     7.387,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11085,'1 ',1,   1,   9,    14.610,     3.991,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11086,'1 ',1,   1,   9,    32.481,     8.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11087,'1 ',1,   1,   9,     0.732,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11089,'1 ',1,   1,   9,    27.057,     7.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11091,'1 ',1,   1,   9,     7.903,     2.233,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12001,'1 ',1,   2,  11,    24.249,     6.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12007,'1 ',1,   2,  11,     4.110,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12008,'1 ',1,   2,  10,     8.207,     2.319,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12009,'1 ',1,   2,  11,    26.351,     7.207,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12010,'1 ',1,   2,  10,    45.081,    12.330,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12014,'1 ',1,   2,  10,    23.569,     6.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12015,'1 ',1,   2,  11,     3.028,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12016,'1 ',1,   2,  11,    30.727,     8.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12020,'1 ',1,   2,  11,    30.320,     8.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12022,'1 ',1,   2,  11,     4.996,     1.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12025,'1 ',1,   2,  11,    30.772,     8.407,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12026,'1 ',1,   2,  10,    16.504,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12027,'1 ',1,   2,  11,     1.793,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12028,'1 ',1,   2,  11,     8.940,     2.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12029,'1 ',1,   2,  10,     2.857,     0.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12030,'1 ',1,   2,  11,    19.563,     5.345,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12031,'1 ',1,   2,  10,     5.073,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12032,'1 ',1,   2,  11,     2.110,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12033,'1 ',1,   2,  11,     5.230,     1.479,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12034,'1 ',1,   2,  11,     2.403,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12035,'1 ',1,   2,  10,     3.625,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12036,'1 ',1,   2,  11,    27.281,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12037,'1 ',1,   2,  11,     3.098,     0.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12038,'1 ',1,   2,  11,     1.110,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12039,'1 ',1,   2,  11,     4.087,     1.156,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12040,'1 ',1,   2,  11,     8.488,     2.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12043,'1 ',1,   2,  11,     1.955,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12044,'1 ',1,   2,  11,    13.698,     3.746,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12045,'1 ',1,   2,  11,    18.475,     5.048,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12046,'1 ',1,   2,  11,     9.780,     2.761,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12047,'1 ',1,   2,  11,     6.400,     1.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12048,'1 ',1,   2,  10,     4.432,     1.254,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12049,'1 ',1,   2,  10,     7.284,     2.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12050,'1 ',1,   2,  11,     2.070,     0.586,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12051,'1 ',1,   2,  11,    13.704,     3.744,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12052,'1 ',1,   2,  10,    24.913,     6.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12053,'1 ',1,   2,  11,    25.632,     7.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12055,'1 ',1,   2,  11,    29.669,     8.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12060,'1 ',1,   2,  11,     1.880,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12063,'1 ',1,   2,  11,    35.913,     9.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12064,'1 ',1,   2,  11,     4.269,     1.208,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12065,'1 ',1,   2,  11,    59.974,    16.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12066,'1 ',1,   2,  10,     4.850,     1.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12067,'1 ',1,   2,  11,    34.570,     9.444,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12068,'1 ',1,   2,  11,     3.878,     1.097,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12069,'1 ',1,   2,  11,     9.563,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12072,'1 ',1,   2,  11,     4.212,     1.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12079,'1 ',1,   2,  10,     3.555,     1.006,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12080,'1 ',1,   2,  11,    10.856,     3.063,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12081,'1 ',1,   2,  11,     2.259,     0.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12082,'1 ',1,   2,  11,    35.629,     9.737,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12086,'1 ',1,   2,  11,     1.316,     0.373,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12087,'1 ',1,   2,  10,     6.740,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12090,'1 ',1,   2,  11,     1.340,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12091,'1 ',1,   2,  10,    12.561,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12092,'1 ',1,   2,  11,     7.512,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12106,'1 ',1,   2,  11,     6.751,     1.908,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12107,'1 ',1,   2,  11,    29.790,     8.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12108,'1 ',1,   2,  10,     1.571,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12109,'1 ',1,   2,  11,    19.924,     5.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12110,'1 ',1,   2,  11,     5.491,     1.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12111,'1 ',1,   2,  11,    10.568,     2.983,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12112,'1 ',1,   2,  11,     3.415,     0.966,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12114,'1 ',1,   2,  11,    38.134,    10.431,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12121,'1 ',1,   2,  11,     1.255,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12122,'1 ',1,   2,  11,     2.763,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12124,'1 ',1,   2,  11,     8.729,     2.465,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12125,'1 ',1,   2,  11,     2.110,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12126,'1 ',1,   2,  11,     9.878,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12129,'1 ',1,   2,  11,     2.825,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12132,'1 ',1,   2,  10,     7.512,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12133,'1 ',1,   2,  11,     2.627,     0.744,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13002,'1 ',1,   3,  28,    53.490,    14.618,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13005,'1 ',1,   3,  28,     4.552,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13006,'1 ',1,   3,  27,     6.255,     1.769,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13007,'1 ',1,   3,  27,     7.678,     2.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13008,'1 ',1,   3,  27,    12.906,     3.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13009,'1 ',1,   3,  28,     9.943,     2.807,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13010,'1 ',1,   3,  28,     1.986,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13011,'1 ',1,   3,  28,    12.851,     3.509,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13012,'1 ',1,   3,  28,     0.321,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13013,'1 ',1,   3,  27,    39.823,    10.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13014,'1 ',1,   3,  28,    10.500,     2.964,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13015,'1 ',1,   3,  27,     2.929,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13021,'1 ',1,   3,  27,     2.034,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13022,'1 ',1,   3,  27,    12.501,     3.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13023,'1 ',1,   3,  27,     5.904,     1.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13024,'1 ',1,   3,  28,     9.034,     2.551,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13025,'1 ',1,   3,  28,     6.099,     1.724,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13029,'1 ',1,   3,  28,     2.129,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13030,'1 ',1,   3,  27,    72.735,    19.895,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13031,'1 ',1,   3,  27,     8.106,     2.290,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13032,'1 ',1,   3,  27,    50.429,    13.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13035,'1 ',1,   3,  28,     1.700,     0.482,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13036,'1 ',1,   3,  28,     3.988,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13040,'1 ',1,   3,  27,    10.258,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13042,'1 ',1,   3,  27,     4.781,     1.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13049,'1 ',1,   3,  27,     5.894,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13051,'1 ',1,   3,  28,   111.742,    30.548,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13052,'1 ',1,   3,  28,     4.601,     1.301,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13066,'1 ',1,   3,  28,    16.843,     4.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13069,'1 ',1,   3,  27,     2.761,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13072,'1 ',1,   3,  27,     4.468,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13075,'1 ',1,   3,  28,     5.245,     1.483,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13076,'1 ',1,   3,  28,     4.466,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13077,'1 ',1,   3,  27,    41.943,    11.462,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13093,'1 ',1,   3,  28,     2.589,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13099,'1 ',1,   3,  27,     6.213,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13100,'1 ',1,   3,  27,     5.362,     1.516,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13101,'1 ',1,   3,  28,     3.836,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13102,'1 ',1,   3,  27,    39.046,    10.670,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13103,'1 ',1,   3,  27,    20.681,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13107,'1 ',1,   3,  28,     7.611,     2.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13108,'1 ',1,   3,  28,    10.377,     2.929,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13114,'1 ',1,   3,  27,    65.488,    17.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13115,'1 ',1,   3,  27,     6.720,     1.899,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13123,'1 ',1,   3,  28,    28.149,     7.686,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13124,'1 ',1,   3,  28,    34.473,     9.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13125,'1 ',1,   3,  27,    56.293,    15.377,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13126,'1 ',1,   3,  28,     5.738,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13128,'1 ',1,   3,  27,     1.585,     0.449,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13130,'1 ',1,   3,  27,    62.487,    17.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13132,'1 ',1,   3,  28,     5.749,     1.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13136,'1 ',1,   3,  27,    26.090,     7.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13138,'1 ',1,   3,  28,     8.425,     2.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13139,'1 ',1,   3,  27,     8.357,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13140,'1 ',1,   3,  27,     0.171,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13142,'1 ',1,   3,  27,     6.016,     1.701,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13143,'1 ',1,   3,  28,     3.832,     1.084,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13144,'1 ',1,   3,  28,     4.109,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13145,'1 ',1,   3,  27,     2.096,     0.594,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13146,'1 ',1,   3,  28,     6.169,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13147,'1 ',1,   3,  28,    15.447,     4.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14002,'1 ',1,   4,  20,     0.541,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14003,'1 ',1,   4,  19,    95.322,    26.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14005,'1 ',1,   4,  20,   118.427,    32.395,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14006,'1 ',1,   4,  20,     1.801,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14007,'1 ',1,   4,  19,   162.080,    44.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14008,'1 ',1,   4,  20,    19.044,     5.203,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14011,'1 ',1,   4,  19,     6.471,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14012,'1 ',1,   4,  19,     6.322,     1.787,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14013,'1 ',1,   4,  19,    59.643,    16.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14015,'1 ',1,   4,  20,   110.440,    30.211,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14016,'1 ',1,   4,  20,     4.050,     1.146,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14017,'1 ',1,   4,  21,    31.929,     8.729,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14018,'1 ',1,   4,  21,     4.456,     1.260,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14019,'1 ',1,   4,  19,    84.639,    23.126,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14020,'1 ',1,   4,  21,    64.904,    17.728,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14021,'1 ',1,   4,  19,    13.838,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14022,'1 ',1,   4,  20,     3.430,     0.971,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14023,'1 ',1,   4,  20,     3.104,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14027,'1 ',1,   4,  19,    50.596,    13.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14031,'1 ',1,   4,  20,     1.871,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14032,'1 ',1,   4,  21,    42.321,    11.560,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14033,'1 ',1,   4,  20,    92.528,    25.320,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14034,'1 ',1,   4,  19,    28.797,     7.868,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14035,'1 ',1,   4,  21,    35.103,     9.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14036,'1 ',1,   4,  20,    23.692,     6.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14037,'1 ',1,   4,  21,    19.595,     5.355,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14038,'1 ',1,   4,  21,    54.081,    14.759,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14040,'1 ',1,   4,  19,   195.167,    53.395,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14042,'1 ',1,   4,  19,    95.702,    26.177,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14043,'1 ',1,   4,  19,     2.101,     0.595,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14048,'1 ',1,   4,  19,     9.569,     2.702,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14051,'1 ',1,   4,  21,    38.963,    10.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14053,'1 ',1,   4,  19,     0.053,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14054,'1 ',1,   4,  21,     3.650,     1.033,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14055,'1 ',1,   4,  21,     6.891,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14064,'1 ',1,   4,  21,     3.114,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14066,'1 ',1,   4,  19,    75.087,    20.538,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14067,'1 ',1,   4,  19,    83.366,    22.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14068,'1 ',1,   4,  19,    10.903,     3.077,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14069,'1 ',1,   4,  21,     1.581,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14071,'1 ',1,   4,  19,   152.508,    41.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14072,'1 ',1,   4,  21,    19.990,     5.462,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14078,'1 ',1,   4,  21,    30.517,     8.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14079,'1 ',1,   4,  19,   151.726,    41.482,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14086,'1 ',1,   4,  19,    11.650,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14087,'1 ',1,   4,  21,     0.926,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14088,'1 ',1,   4,  19,   193.504,    52.940,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14089,'1 ',1,   4,  19,     4.192,     1.186,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14099,'1 ',1,   4,  21,    10.604,     2.993,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14100,'1 ',1,   4,  21,    22.746,     6.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14101,'1 ',1,   4,  20,    86.177,    23.637,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14102,'1 ',1,   4,  19,    14.192,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14103,'1 ',1,   4,  19,    88.334,    24.233,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14106,'1 ',1,   4,  19,    22.048,     6.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14107,'1 ',1,   4,  19,    59.726,    16.333,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14108,'1 ',1,   4,  21,    13.751,     3.757,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14109,'1 ',1,   4,  21,    64.249,    17.548,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14110,'1 ',1,   4,  19,    35.416,     9.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14111,'1 ',1,   4,  19,    64.623,    17.660,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14112,'1 ',1,   4,  21,     2.766,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14117,'1 ',1,   4,  20,    11.709,     3.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14118,'1 ',1,   4,  21,     8.529,     2.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14119,'1 ',1,   4,  19,    42.766,    11.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14120,'1 ',1,   4,  21,    23.458,     6.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14121,'1 ',1,   4,  19,     2.458,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14122,'1 ',1,   4,  19,   118.437,    32.389,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14123,'1 ',1,   4,  21,    38.940,    10.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14124,'1 ',1,   4,  19,    22.103,     6.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14125,'1 ',1,   4,  21,     2.797,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14126,'1 ',1,   4,  19,    77.533,    21.189,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14127,'1 ',1,   4,  21,    37.500,    10.257,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14128,'1 ',1,   4,  19,    94.871,    25.964,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14129,'1 ',1,   4,  20,     8.278,     2.338,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14130,'1 ',1,   4,  20,     5.721,     1.618,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14132,'1 ',1,   4,  20,    19.006,     5.197,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14139,'1 ',1,   4,  21,     7.125,     2.013,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14143,'1 ',1,   4,  20,    10.774,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14144,'1 ',1,   4,  21,    11.017,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14145,'1 ',1,   4,  21,    25.142,     6.868,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14147,'1 ',1,   4,  20,   127.229,    34.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14148,'1 ',1,   4,  20,     9.859,     2.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14149,'1 ',1,   4,  21,    40.858,    11.142,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14150,'1 ',1,   4,  21,     5.492,     1.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14154,'1 ',1,   4,  19,    21.974,     6.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14155,'1 ',1,   4,  19,    13.285,     3.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14156,'1 ',1,   4,  21,    51.396,    14.044,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14157,'1 ',1,   4,  19,    94.951,    25.968,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14159,'1 ',1,   4,  21,    16.722,     4.569,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14164,'1 ',1,   4,  19,     1.649,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14167,'1 ',1,   4,  19,     2.346,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14168,'1 ',1,   4,  21,     3.877,     1.097,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14169,'1 ',1,   4,  21,    18.363,     5.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14170,'1 ',1,   4,  21,    16.076,     4.391,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14171,'1 ',1,   4,  19,    99.971,    27.307,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14172,'1 ',1,   4,  20,    27.179,     7.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14173,'1 ',1,   4,  21,     5.587,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14174,'1 ',1,   4,  20,    13.109,     3.585,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14175,'1 ',1,   4,  20,     2.227,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14178,'1 ',1,   4,  21,    11.582,     3.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14179,'1 ',1,   4,  20,     9.046,     2.555,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14180,'1 ',1,   4,  21,     4.953,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14182,'1 ',1,   4,  21,    13.601,     3.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14185,'1 ',1,   4,  19,    32.990,     9.018,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14186,'1 ',1,   4,  19,    18.456,     5.048,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14187,'1 ',1,   4,  20,     9.821,     2.772,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14188,'1 ',1,   4,  20,     1.507,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14189,'1 ',1,   4,  20,    23.703,     6.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14190,'1 ',1,   4,  20,    88.234,    24.188,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14191,'1 ',1,   4,  19,    28.673,     7.837,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14193,'1 ',1,   4,  19,   113.805,    31.106,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15003,'1 ',1,   5,  16,     1.416,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15004,'1 ',1,   5,  14,    46.964,    12.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15005,'1 ',1,   5,  18,     4.496,     1.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15006,'1 ',1,   5,  16,     4.856,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15007,'1 ',1,   5,  17,    50.276,    13.751,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15008,'1 ',1,   5,  15,    35.683,     9.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15009,'1 ',1,   5,  16,     4.592,     1.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15010,'1 ',1,   5,  16,    30.366,     8.305,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15011,'1 ',1,   5,  13,    81.167,    22.093,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15012,'1 ',1,   5,  17,     4.295,     1.215,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15013,'1 ',1,   5,  15,    50.755,    13.874,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15014,'1 ',1,   5,  17,     9.548,     2.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15016,'1 ',1,   5,  17,    18.325,     5.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15017,'1 ',1,   5,  17,    79.063,    21.608,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15022,'1 ',1,   5,  17,     8.762,     2.475,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15024,'1 ',1,   5,  13,   132.875,    36.189,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15025,'1 ',1,   5,  18,    20.359,     5.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15026,'1 ',1,   5,  17,    35.387,     9.675,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15027,'1 ',1,   5,  17,    32.863,     8.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15028,'1 ',1,   5,  17,    38.578,    10.551,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15029,'1 ',1,   5,  13,     4.231,     1.197,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15030,'1 ',1,   5,  12,     5.062,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15031,'1 ',1,   5,  16,    74.690,    20.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15032,'1 ',1,   5,  16,    16.111,     4.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15034,'1 ',1,   5,  16,    26.506,     7.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15043,'1 ',1,   5,  16,    30.296,     8.281,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15044,'1 ',1,   5,  17,    37.274,    10.189,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15046,'1 ',1,   5,  18,    16.483,     4.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15048,'1 ',1,   5,  17,    41.410,    11.324,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15050,'1 ',1,   5,  16,    84.515,    23.113,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15053,'1 ',1,   5,  16,    46.888,    12.824,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15054,'1 ',1,   5,  14,    63.139,    17.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15056,'1 ',1,   5,  12,    11.981,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15062,'1 ',1,   5,  14,    22.238,     6.077,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15064,'1 ',1,   5,  17,    15.335,     4.194,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15070,'1 ',1,   5,  17,    31.998,     8.748,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15071,'1 ',1,   5,  13,    44.799,    12.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15072,'1 ',1,   5,  16,    28.885,     7.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15073,'1 ',1,   5,  15,    43.860,    11.991,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15074,'1 ',1,   5,  16,     4.830,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15075,'1 ',1,   5,  18,    11.549,     3.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15077,'1 ',1,   5,  16,     1.305,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15078,'1 ',1,   5,  17,    11.381,     3.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15079,'1 ',1,   5,  13,    35.837,     9.798,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15080,'1 ',1,   5,  13,    14.848,     4.052,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15081,'1 ',1,   5,  13,    15.246,     4.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15082,'1 ',1,   5,  17,    34.224,     9.359,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15084,'1 ',1,   5,  16,    47.692,    13.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15085,'1 ',1,   5,  17,    75.270,    20.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15086,'1 ',1,   5,  17,    29.985,     8.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15087,'1 ',1,   5,  14,    42.752,    11.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15090,'1 ',1,   5,  16,     1.728,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15091,'1 ',1,   5,  14,    59.380,    16.161,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15092,'1 ',1,   5,  14,     1.836,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15093,'1 ',1,   5,  17,     6.907,     1.952,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15094,'1 ',1,   5,  14,    45.130,    12.340,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15095,'1 ',1,   5,  17,     1.152,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15096,'1 ',1,   5,  16,    14.726,     4.028,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15097,'1 ',1,   5,  17,    30.981,     8.473,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15098,'1 ',1,   5,  17,    40.960,    11.203,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15099,'1 ',1,   5,  17,    70.298,    19.228,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15100,'1 ',1,   5,  16,    28.805,     7.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15101,'1 ',1,   5,  15,     9.931,     2.803,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15103,'1 ',1,   5,  16,    10.772,     3.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15104,'1 ',1,   5,  17,   130.859,    35.784,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15105,'1 ',1,   5,  17,    36.566,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15108,'1 ',1,   5,  17,    45.876,    12.547,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15109,'1 ',1,   5,  16,    20.349,     5.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15110,'1 ',1,   5,  12,    34.462,     9.407,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15111,'1 ',1,   5,  16,     1.654,     0.468,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15112,'1 ',1,   5,  18,    26.392,     7.206,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15113,'1 ',1,   5,  17,     6.497,     1.837,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15114,'1 ',1,   5,  16,    13.285,     3.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15115,'1 ',1,   5,  16,    32.008,     8.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15116,'1 ',1,   5,  16,    11.147,     3.146,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15117,'1 ',1,   5,  17,    89.580,    24.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15118,'1 ',1,   5,  15,    61.439,    16.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15119,'1 ',1,   5,  12,     4.352,     1.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15121,'1 ',1,   5,  15,     2.082,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15122,'1 ',1,   5,  16,    37.845,    10.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15124,'1 ',1,   5,  13,    26.863,     7.315,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15125,'1 ',1,   5,  17,    13.915,     3.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15126,'1 ',1,   5,  16,    33.566,     9.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15127,'1 ',1,   5,  18,    83.914,    22.902,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15128,'1 ',1,   5,  16,     2.168,     0.614,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15129,'1 ',1,   5,  18,    54.877,    15.004,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15130,'1 ',1,   5,  16,     5.781,     1.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15132,'1 ',1,   5,  13,    40.669,    11.121,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15133,'1 ',1,   5,  18,    48.483,    13.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15134,'1 ',1,   5,  15,     5.544,     1.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15135,'1 ',1,   5,  15,    17.154,     4.690,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15136,'1 ',1,   5,  16,    13.953,     3.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15138,'1 ',1,   5,  13,     4.290,     1.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15139,'1 ',1,   5,  16,    52.667,    14.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15140,'1 ',1,   5,  13,    38.640,    10.522,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15141,'1 ',1,   5,  16,     3.922,     1.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15142,'1 ',1,   5,  13,    20.578,     5.615,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15143,'1 ',1,   5,  17,     7.076,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15144,'1 ',1,   5,  13,    45.342,    12.377,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15145,'1 ',1,   5,  17,    29.394,     8.038,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15146,'1 ',1,   5,  16,    54.060,    14.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15147,'1 ',1,   5,  16,    40.595,    11.100,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15148,'1 ',1,   5,  17,    55.969,    15.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15149,'1 ',1,   5,  16,    49.460,    13.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15150,'1 ',1,   5,  12,    52.233,    14.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15151,'1 ',1,   5,  18,     1.659,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15152,'1 ',1,   5,  16,     2.202,     0.623,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15153,'1 ',1,   5,  12,    36.024,     9.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15154,'1 ',1,   5,  18,    10.257,     2.895,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15155,'1 ',1,   5,  12,     6.502,     1.838,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15156,'1 ',1,   5,  15,     2.939,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15157,'1 ',1,   5,  17,     4.150,     1.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15158,'1 ',1,   5,  16,    83.145,    22.739,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15159,'1 ',1,   5,  13,    79.215,    21.558,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15160,'1 ',1,   5,  17,     5.736,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15161,'1 ',1,   5,  16,    25.088,     6.861,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15162,'1 ',1,   5,  14,   107.103,    29.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15163,'1 ',1,   5,  13,     2.895,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15165,'1 ',1,   5,  17,     8.250,     2.331,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15168,'1 ',1,   5,  16,    31.027,     8.484,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15171,'1 ',1,   5,  14,    65.622,    17.864,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15172,'1 ',1,   5,  12,     0.478,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15173,'1 ',1,   5,  16,    34.934,     9.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15174,'1 ',1,   5,  14,    85.243,    23.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15175,'1 ',1,   5,  17,     1.975,     0.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15176,'1 ',1,   5,  12,    61.985,    16.928,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15177,'1 ',1,   5,  17,     4.188,     1.185,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15178,'1 ',1,   5,  16,    57.248,    15.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15180,'1 ',1,   5,  14,    63.480,    17.359,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15181,'1 ',1,   5,  16,    43.524,    11.901,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15182,'1 ',1,   5,  13,   122.497,    33.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15183,'1 ',1,   5,  16,     1.741,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15184,'1 ',1,   5,  17,    82.477,    22.543,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15185,'1 ',1,   5,  17,    76.503,    20.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15186,'1 ',1,   5,  17,    20.453,     5.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15187,'1 ',1,   5,  12,    13.367,     3.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15188,'1 ',1,   5,  16,    12.183,     3.331,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15189,'1 ',1,   5,  16,    33.554,     9.175,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15190,'1 ',1,   5,  12,    53.991,    14.744,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15191,'1 ',1,   5,  18,     2.106,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15193,'1 ',1,   5,  13,     3.661,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15194,'1 ',1,   5,  17,    51.806,    14.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15195,'1 ',1,   5,  17,    30.896,     8.449,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15199,'1 ',1,   5,  17,    24.018,     6.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15200,'1 ',1,   5,  12,    14.521,     3.963,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15201,'1 ',1,   5,  14,    49.370,    13.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15202,'1 ',1,   5,  14,     2.761,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15203,'1 ',1,   5,  16,     4.631,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15209,'1 ',1,   5,  18,    78.804,    21.485,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15210,'1 ',1,   5,  17,     2.562,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15211,'1 ',1,   5,  14,    22.484,     6.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15212,'1 ',1,   5,  14,     4.142,     1.172,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15213,'1 ',1,   5,  16,    21.631,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15214,'1 ',1,   5,  16,    67.982,    18.585,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15215,'1 ',1,   5,  16,    61.805,    16.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15216,'1 ',1,   5,  17,    13.791,     3.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15217,'1 ',1,   5,  17,    34.845,     9.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15218,'1 ',1,   5,  17,    57.891,    15.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15219,'1 ',1,   5,  14,    21.084,     5.764,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15220,'1 ',1,   5,  17,     6.534,     1.847,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15221,'1 ',1,   5,  13,    29.069,     7.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15222,'1 ',1,   5,  14,    46.268,    12.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15223,'1 ',1,   5,  14,    22.836,     6.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15224,'1 ',1,   5,  16,    19.499,     5.332,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15225,'1 ',1,   5,  16,    76.255,    20.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15226,'1 ',1,   5,  15,     7.151,     2.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15227,'1 ',1,   5,  16,     3.405,     0.964,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15228,'1 ',1,   5,  16,    43.109,    11.786,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15229,'1 ',1,   5,  16,    59.936,    16.387,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15230,'1 ',1,   5,  16,    24.014,     6.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15231,'1 ',1,   5,  18,    47.140,    12.865,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15232,'1 ',1,   5,  17,     7.413,     2.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15233,'1 ',1,   5,  17,    29.648,     8.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15234,'1 ',1,   5,  16,    59.555,    16.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15235,'1 ',1,   5,  13,    77.991,    21.307,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15244,'1 ',1,   5,  17,    11.654,     3.186,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15245,'1 ',1,   5,  17,    35.063,     9.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15246,'1 ',1,   5,  18,    83.158,    22.701,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15247,'1 ',1,   5,  18,    12.488,     3.406,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15248,'1 ',1,   5,  17,     1.866,     0.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15249,'1 ',1,   5,  17,    54.282,    14.842,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15250,'1 ',1,   5,  16,   106.439,    29.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15251,'1 ',1,   5,  17,    84.962,    23.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15252,'1 ',1,   5,  16,    67.658,    18.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15253,'1 ',1,   5,  17,    43.936,    12.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15254,'1 ',1,   5,  17,    61.455,    16.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15255,'1 ',1,   5,  12,    40.955,    11.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15256,'1 ',1,   5,  14,     5.110,     1.445,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15257,'1 ',1,   5,  14,     0.575,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15258,'1 ',1,   5,  16,     5.101,     1.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15259,'1 ',1,   5,  16,    53.706,    14.680,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15264,'1 ',1,   5,  15,     4.441,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15265,'1 ',1,   5,  17,     5.923,     1.675,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15266,'1 ',1,   5,  17,    53.805,    14.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15267,'1 ',1,   5,  13,    86.090,    23.565,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15268,'1 ',1,   5,  16,    22.962,     6.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15269,'1 ',1,   5,  17,    17.406,     4.756,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15270,'1 ',1,   5,  13,    43.495,    11.837,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15271,'1 ',1,   5,  13,    14.034,     3.828,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15272,'1 ',1,   5,  16,     5.318,     1.504,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15273,'1 ',1,   5,  17,    10.239,     2.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15274,'1 ',1,   5,  16,    56.479,    15.437,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15275,'1 ',1,   5,  14,     7.151,     2.019,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15276,'1 ',1,   5,  14,     2.315,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15277,'1 ',1,   5,  16,     4.486,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15278,'1 ',1,   5,  13,    54.411,    14.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15280,'1 ',1,   5,  13,    23.404,     6.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15284,'1 ',1,   5,  16,    38.275,    10.462,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15285,'1 ',1,   5,  12,    29.752,     8.126,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15286,'1 ',1,   5,  18,     7.838,     2.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15287,'1 ',1,   5,  17,    19.076,     5.216,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15288,'1 ',1,   5,  16,    93.382,    25.516,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15289,'1 ',1,   5,  16,     6.086,     1.721,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15290,'1 ',1,   5,  18,    53.644,    14.633,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15291,'1 ',1,   5,  17,    14.838,     4.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15292,'1 ',1,   5,  17,   136.642,    37.359,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15293,'1 ',1,   5,  18,    57.671,    15.764,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15294,'1 ',1,   5,  16,    31.321,     8.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15296,'1 ',1,   5,  16,    67.607,    18.493,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15305,'1 ',1,   5,  16,    34.926,     9.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15306,'1 ',1,   5,  17,    66.818,    18.274,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15307,'1 ',1,   5,  16,    38.369,    10.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15308,'1 ',1,   5,  16,    68.147,    18.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15309,'1 ',1,   5,  16,     8.444,     2.385,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15310,'1 ',1,   5,  17,    49.013,    13.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15311,'1 ',1,   5,  16,    35.885,     9.813,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15312,'1 ',1,   5,  17,    26.041,     7.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15313,'1 ',1,   5,  16,    74.210,    20.292,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15314,'1 ',1,   5,  13,     8.815,     2.489,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15315,'1 ',1,   5,  17,     6.328,     1.789,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15316,'1 ',1,   5,  16,    17.664,     4.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15323,'1 ',1,   5,  17,   114.291,    31.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15327,'1 ',1,   5,  14,   122.070,    33.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15328,'1 ',1,   5,  13,     1.566,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15329,'1 ',1,   5,  16,     5.869,     1.659,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15330,'1 ',1,   5,  17,   102.599,    27.993,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15331,'1 ',1,   5,  16,    30.697,     8.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15332,'1 ',1,   5,  17,    10.761,     3.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15333,'1 ',1,   5,  14,    80.808,    22.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15334,'1 ',1,   5,  15,    71.108,    19.420,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15335,'1 ',1,   5,  17,    18.119,     4.954,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15336,'1 ',1,   5,  16,    89.498,    24.537,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15337,'1 ',1,   5,  12,    47.595,    13.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15338,'1 ',1,   5,  18,    10.757,     3.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15339,'1 ',1,   5,  17,    50.192,    13.728,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15340,'1 ',1,   5,  16,    38.672,    10.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15341,'1 ',1,   5,  17,    26.595,     7.274,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15344,'1 ',1,   5,  16,    19.303,     5.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15345,'1 ',1,   5,  14,    74.214,    20.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15346,'1 ',1,   5,  17,    19.853,     5.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15347,'1 ',1,   5,  15,    60.880,    16.617,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15348,'1 ',1,   5,  14,    15.054,     4.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15349,'1 ',1,   5,  16,     5.938,     1.679,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15351,'1 ',1,   5,  16,    38.140,    10.431,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15352,'1 ',1,   5,  16,    90.294,    24.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15353,'1 ',1,   5,  17,    21.342,     5.836,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15354,'1 ',1,   5,  16,    24.645,     6.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15355,'1 ',1,   5,  14,    48.127,    13.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15356,'1 ',1,   5,  16,     3.079,     0.871,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15357,'1 ',1,   5,  16,    69.655,    19.052,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15362,'1 ',1,   5,  12,    48.832,    13.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15370,'1 ',1,   5,  17,    21.852,     5.976,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15371,'1 ',1,   5,  16,    46.759,    12.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15372,'1 ',1,   5,  16,    49.473,    13.529,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15373,'1 ',1,   5,  17,    24.615,     6.729,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15374,'1 ',1,   5,  16,    90.732,    24.864,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15375,'1 ',1,   5,  17,    39.278,    10.741,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15376,'1 ',1,   5,  17,    33.189,     9.075,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15377,'1 ',1,   5,  13,    28.661,     7.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15378,'1 ',1,   5,  13,    23.851,     6.522,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15379,'1 ',1,   5,  17,    39.346,    10.759,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15381,'1 ',1,   5,  14,   110.588,    30.236,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15385,'1 ',1,   5,  16,    57.292,    15.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15386,'1 ',1,   5,  16,   124.013,    33.925,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15387,'1 ',1,   5,  17,    35.344,     9.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15389,'1 ',1,   5,  13,    40.049,    10.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15392,'1 ',1,   5,  13,    45.371,    12.323,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15393,'1 ',1,   5,  13,     2.914,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15400,'1 ',1,   5,  16,     5.815,     1.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15402,'1 ',1,   5,  18,    40.267,    11.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15407,'1 ',1,   5,  18,    39.371,    10.747,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15408,'1 ',1,   5,  16,     8.880,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15409,'1 ',1,   5,  17,    11.505,     3.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15411,'1 ',1,   5,  13,    58.583,    16.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15412,'1 ',1,   5,  16,    46.925,    12.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15420,'1 ',1,   5,  17,   102.080,    27.854,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15421,'1 ',1,   5,  16,     6.430,     1.816,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15422,'1 ',1,   5,  17,     1.213,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15425,'1 ',1,   5,  16,    76.153,    20.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15426,'1 ',1,   5,  14,    27.949,     7.628,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15427,'1 ',1,   5,  14,    26.165,     7.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15428,'1 ',1,   5,  17,    11.175,     3.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15429,'1 ',1,   5,  17,    45.200,    12.356,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15430,'1 ',1,   5,  12,    97.294,    26.586,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15431,'1 ',1,   5,  16,    32.468,     8.878,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15432,'1 ',1,   5,  12,    43.160,    11.794,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15433,'1 ',1,   5,  17,    18.351,     5.018,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15434,'1 ',1,   5,  17,    55.070,    15.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15435,'1 ',1,   5,  12,     9.105,     2.571,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15436,'1 ',1,   5,  16,     2.307,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15437,'1 ',1,   5,  13,    43.482,    11.806,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15438,'1 ',1,   5,  17,     3.417,     0.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15439,'1 ',1,   5,  14,    21.735,     5.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15440,'1 ',1,   5,  17,    54.428,    14.887,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15441,'1 ',1,   5,  17,    80.154,    21.922,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15442,'1 ',1,   5,  17,    66.492,    18.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15443,'1 ',1,   5,  17,    20.024,     5.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15446,'1 ',1,   5,  13,    25.234,     6.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15447,'1 ',1,   5,  17,    15.095,     4.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15449,'1 ',1,   5,  17,    67.864,    18.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15450,'1 ',1,   5,  16,   121.534,    33.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15452,'1 ',1,   5,  13,     5.039,     1.425,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15453,'1 ',1,   5,  17,    34.284,     9.374,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15454,'1 ',1,   5,  16,    31.107,     8.505,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15455,'1 ',1,   5,  12,    28.582,     7.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15456,'1 ',1,   5,  15,     5.803,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15457,'1 ',1,   5,  17,     7.104,     2.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15460,'1 ',1,   5,  13,    48.907,    13.280,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15461,'1 ',1,   5,  13,     5.548,     1.569,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15462,'1 ',1,   5,  16,    31.329,     8.565,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15463,'1 ',1,   5,  17,    47.679,    13.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15465,'1 ',1,   5,  16,    96.139,    26.301,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15466,'1 ',1,   5,  13,   103.052,    27.982,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15467,'1 ',1,   5,  16,     3.041,     0.861,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15468,'1 ',1,   5,  17,    15.253,     4.169,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15469,'1 ',1,   5,  17,    22.806,     6.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15470,'1 ',1,   5,  13,     3.681,     1.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15471,'1 ',1,   5,  12,    28.283,     7.735,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15472,'1 ',1,   5,  15,     0.719,     0.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15473,'1 ',1,   5,  18,     3.115,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15474,'1 ',1,   5,  14,     1.982,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15475,'1 ',1,   5,  17,     1.359,     0.385,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15476,'1 ',1,   5,  14,    27.304,     7.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15477,'1 ',1,   5,  13,     3.660,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15478,'1 ',1,   5,  17,    28.497,     7.794,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15480,'1 ',1,   5,  17,    79.569,    21.759,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15481,'1 ',1,   5,  17,    85.399,    23.438,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15482,'1 ',1,   5,  16,    53.985,    14.766,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15483,'1 ',1,   5,  17,    27.327,     7.474,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15484,'1 ',1,   5,  15,    35.227,     9.619,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15485,'1 ',1,   5,  14,     3.907,     1.106,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16001,'1 ',1,   6,  22,     2.048,     0.580,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16002,'1 ',1,   6,  26,    75.729,    20.695,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16005,'1 ',1,   6,  25,    23.694,     6.481,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16011,'1 ',1,   6,  22,    36.188,     9.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16012,'1 ',1,   6,  25,    14.889,     4.072,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16013,'1 ',1,   6,  26,     5.313,     1.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16014,'1 ',1,   6,  24,    47.473,    12.962,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16015,'1 ',1,   6,  26,     2.360,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16016,'1 ',1,   6,  26,    13.604,     3.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16017,'1 ',1,   6,  22,   115.824,    31.660,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16018,'1 ',1,   6,  23,    49.598,    13.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16019,'1 ',1,   6,  23,     1.309,     0.371,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16020,'1 ',1,   6,  23,    41.569,    11.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16023,'1 ',1,   6,  23,     5.435,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16024,'1 ',1,   6,  23,    89.691,    24.594,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16025,'1 ',1,   6,  26,    57.520,    15.732,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16026,'1 ',1,   6,  26,    41.050,    11.221,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16027,'1 ',1,   6,  23,    13.202,     3.610,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16028,'1 ',1,   6,  23,    28.424,     7.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16029,'1 ',1,   6,  24,    61.398,    16.758,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16031,'1 ',1,   6,  24,     3.080,     0.872,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16032,'1 ',1,   6,  23,    10.315,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16035,'1 ',1,   6,  23,    21.591,     5.905,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16037,'1 ',1,   6,  22,   139.936,    38.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16040,'1 ',1,   6,  23,    65.535,    17.918,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16043,'1 ',1,   6,  26,    36.393,     9.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16044,'1 ',1,   6,  26,    91.783,    25.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16047,'1 ',1,   6,  26,    10.398,     2.935,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16055,'1 ',1,   6,  26,   107.738,    29.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16058,'1 ',1,   6,  22,     3.019,     0.854,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16059,'1 ',1,   6,  26,   103.635,    28.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16060,'1 ',1,   6,  26,     1.142,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16061,'1 ',1,   6,  23,    52.399,    14.328,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16064,'1 ',1,   6,  25,   101.083,    27.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16065,'1 ',1,   6,  23,    63.367,    17.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16091,'1 ',1,   6,  23,     5.681,     1.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16092,'1 ',1,   6,  24,    22.990,     6.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16093,'1 ',1,   6,  22,    19.441,     5.313,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16094,'1 ',1,   6,  22,    23.886,     6.529,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16095,'1 ',1,   6,  23,    40.812,    11.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16096,'1 ',1,   6,  24,    23.979,     6.558,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16097,'1 ',1,   6,  26,    14.108,     3.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16098,'1 ',1,   6,  23,    68.322,    18.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16099,'1 ',1,   6,  26,    69.762,    19.061,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16100,'1 ',1,   6,  22,    14.787,     4.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16103,'1 ',1,   6,  25,    16.773,     4.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16109,'1 ',1,   6,  25,    16.675,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16112,'1 ',1,   6,  26,     4.582,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16113,'1 ',1,   6,  23,     8.879,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16114,'1 ',1,   6,  26,     9.010,     2.544,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16115,'1 ',1,   6,  22,    45.575,    12.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16116,'1 ',1,   6,  23,    75.308,    20.566,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16117,'1 ',1,   6,  25,    21.002,     5.744,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16120,'1 ',1,   6,  23,    12.263,     3.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16121,'1 ',1,   6,  26,   102.724,    28.011,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16122,'1 ',1,   6,  24,    68.028,    18.547,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16123,'1 ',1,   6,  23,    10.616,     2.996,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16124,'1 ',1,   6,  22,    33.742,     9.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16125,'1 ',1,   6,  22,    38.568,    10.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16126,'1 ',1,   6,  23,     1.368,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16127,'1 ',1,   6,  25,    30.604,     8.313,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16128,'1 ',1,   6,  26,     9.525,     2.689,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16129,'1 ',1,   6,  26,    26.808,     7.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16130,'1 ',1,   6,  23,     3.556,     1.006,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16131,'1 ',1,   6,  22,     9.372,     2.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16132,'1 ',1,   6,  23,    28.557,     7.804,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16133,'1 ',1,   6,  25,    34.689,     9.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16134,'1 ',1,   6,  23,     4.729,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16135,'1 ',1,   6,  25,     2.979,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16136,'1 ',1,   6,  23,    10.680,     3.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16137,'1 ',1,   6,  23,    31.678,     8.657,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16138,'1 ',1,   6,  26,    22.296,     6.092,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16139,'1 ',1,   6,  25,    12.969,     3.542,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16140,'1 ',1,   6,  23,     4.180,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16150,'1 ',1,   6,  26,     4.162,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16151,'1 ',1,   6,  25,    63.842,    17.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16153,'1 ',1,   6,  26,     8.454,     2.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16154,'1 ',1,   6,  23,    44.486,    12.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16155,'1 ',1,   6,  26,    13.781,     3.766,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16156,'1 ',1,   6,  23,    17.247,     4.716,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16157,'1 ',1,   6,  26,    17.674,     4.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16158,'1 ',1,   6,  25,    16.975,     4.642,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16159,'1 ',1,   6,  22,     3.901,     1.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16160,'1 ',1,   6,  23,    57.401,    15.690,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16168,'1 ',1,   6,  26,    52.661,    14.393,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16171,'1 ',1,   6,  26,    77.407,    21.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16173,'1 ',1,   6,  24,    67.515,    18.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16174,'1 ',1,   6,  22,    16.328,     4.463,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16175,'1 ',1,   6,  23,    60.816,    16.623,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16176,'1 ',1,   6,  23,    66.029,    18.050,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16178,'1 ',1,   6,  26,    32.574,     8.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16179,'1 ',1,   6,  26,    85.188,    23.370,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16180,'1 ',1,   6,  22,     6.535,     1.847,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16181,'1 ',1,   6,  23,    21.858,     5.974,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16182,'1 ',1,   6,  26,    27.239,     7.445,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16183,'1 ',1,   6,  25,    63.986,    17.472,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16184,'1 ',1,   6,  23,    10.494,     2.962,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16185,'1 ',1,   6,  23,    22.160,     6.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16186,'1 ',1,   6,  23,    11.871,     3.246,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16187,'1 ',1,   6,  23,    23.268,     6.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16189,'1 ',1,   6,  25,    56.426,    15.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16190,'1 ',1,   6,  24,    11.326,     3.094,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16191,'1 ',1,   6,  22,    10.220,     2.885,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16193,'1 ',1,   6,  25,     9.124,     2.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16194,'1 ',1,   6,  23,    15.280,     4.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16195,'1 ',1,   6,  25,    32.023,     8.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16196,'1 ',1,   6,  23,     2.034,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16199,'1 ',1,   6,  26,    10.834,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16200,'1 ',1,   6,  26,   101.647,    27.713,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16201,'1 ',1,   6,  26,    26.791,     7.323,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16202,'1 ',1,   6,  22,    27.997,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16203,'1 ',1,   6,  26,    11.341,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16204,'1 ',1,   6,  26,    56.644,    15.481,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16205,'1 ',1,   6,  23,     3.518,     0.996,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16206,'1 ',1,   6,  25,    66.859,    18.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16207,'1 ',1,   6,  23,     8.865,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16208,'1 ',1,   6,  23,    16.802,     4.594,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16209,'1 ',1,   6,  26,    84.254,    22.995,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16217,'1 ',1,   6,  23,     4.591,     1.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16218,'1 ',1,   6,  23,    31.299,     8.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16219,'1 ',1,   6,  23,    29.341,     8.021,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16220,'1 ',1,   6,  22,    39.562,    10.814,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16221,'1 ',1,   6,  22,    50.981,    13.945,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16223,'1 ',1,   6,  23,     4.453,     1.260,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16224,'1 ',1,   6,  23,    89.339,    24.488,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16225,'1 ',1,   6,  26,    75.986,    20.761,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16226,'1 ',1,   6,  26,    43.513,    11.864,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16227,'1 ',1,   6,  23,     6.839,     1.933,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16230,'1 ',1,   6,  22,    81.658,    22.326,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16231,'1 ',1,   6,  23,    91.492,    25.044,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16232,'1 ',1,   6,  23,    36.171,     9.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16233,'1 ',1,   6,  23,    51.883,    14.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16236,'1 ',1,   6,  26,    43.562,    11.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16237,'1 ',1,   6,  25,    83.358,    22.628,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16238,'1 ',1,   6,  23,     0.648,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16241,'1 ',1,   6,  22,    88.613,    24.297,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16250,'1 ',1,   6,  22,    85.343,    23.420,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16251,'1 ',1,   6,  22,    54.015,    14.764,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16252,'1 ',1,   6,  23,    29.780,     8.137,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16253,'1 ',1,   6,  24,     5.600,     1.584,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16256,'1 ',1,   6,  23,     4.838,     1.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16261,'1 ',1,   6,  26,    12.546,     3.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16262,'1 ',1,   6,  23,    15.515,     4.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16264,'1 ',1,   6,  24,    18.373,     5.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16275,'1 ',1,   6,  26,    23.380,     6.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16276,'1 ',1,   6,  26,    49.190,    13.442,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16278,'1 ',1,   6,  23,    19.074,     5.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16280,'1 ',1,   6,  22,    76.154,    20.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16281,'1 ',1,   6,  22,    78.545,    21.472,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16282,'1 ',1,   6,  23,    32.372,     8.850,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16283,'1 ',1,   6,  22,    10.151,     2.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16284,'1 ',1,   6,  26,     3.878,     1.097,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16286,'1 ',1,   6,  26,    39.059,    10.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16288,'1 ',1,   6,  26,    46.693,    12.760,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16289,'1 ',1,   6,  23,    94.623,    25.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16290,'1 ',1,   6,  23,    51.964,    14.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16291,'1 ',1,   6,  26,    35.719,     9.762,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16306,'1 ',1,   6,  23,    12.364,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16307,'1 ',1,   6,  26,    32.600,     8.908,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16309,'1 ',1,   6,  26,    82.768,    22.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16310,'1 ',1,   6,  22,    15.916,     4.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16311,'1 ',1,   6,  25,    64.422,    17.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16312,'1 ',1,   6,  22,     4.611,     1.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16313,'1 ',1,   6,  23,    25.168,     6.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16314,'1 ',1,   6,  26,    12.376,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16319,'1 ',1,   6,  23,    17.962,     4.910,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16320,'1 ',1,   6,  22,    28.797,     7.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16322,'1 ',1,   6,  22,    33.125,     9.055,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16323,'1 ',1,   6,  26,    45.246,    12.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16324,'1 ',1,   6,  22,    17.674,     4.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16325,'1 ',1,   6,  25,    35.945,     9.766,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16326,'1 ',1,   6,  25,     1.825,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16327,'1 ',1,   6,  25,    10.337,     2.917,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16328,'1 ',1,   6,  26,     8.020,     2.265,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16329,'1 ',1,   6,  24,    11.407,     3.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16330,'1 ',1,   6,  23,     0.675,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16331,'1 ',1,   6,  23,    87.110,    23.909,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16332,'1 ',1,   6,  26,    47.023,    12.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16335,'1 ',1,   6,  26,    44.034,    12.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16336,'1 ',1,   6,  26,   100.916,    27.356,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16337,'1 ',1,   6,  26,     9.813,     2.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16338,'1 ',1,   6,  25,    74.482,    20.228,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16339,'1 ',1,   6,  23,    16.257,     4.442,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16340,'1 ',1,   6,  24,    21.857,     5.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16341,'1 ',1,   6,  25,    13.792,     3.768,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16344,'1 ',1,   6,  23,     4.276,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16345,'1 ',1,   6,  23,    73.622,    20.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16346,'1 ',1,   6,  26,    11.526,     3.150,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16351,'1 ',1,   6,  23,    14.327,     3.918,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16352,'1 ',1,   6,  26,    61.174,    16.725,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16353,'1 ',1,   6,  23,    61.848,    16.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16355,'1 ',1,   6,  23,    90.360,    24.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16356,'1 ',1,   6,  26,    89.602,    24.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16357,'1 ',1,   6,  26,    10.722,     3.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16358,'1 ',1,   6,  23,    37.130,    10.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16360,'1 ',1,   6,  23,    14.743,     4.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17001,'1 ',1,   7,   6,     4.556,     1.289,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17004,'1 ',1,   7,   4,   135.348,    37.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17010,'1 ',1,   7,   5,    11.642,     3.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17011,'1 ',1,   7,   5,    29.671,     8.113,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17012,'1 ',1,   7,   3,     0.679,     0.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17013,'1 ',1,   7,   5,    97.623,    26.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17014,'1 ',1,   7,   4,    32.052,     8.755,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17016,'1 ',1,   7,   4,    57.249,    15.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17017,'1 ',1,   7,   3,    82.842,    22.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17020,'1 ',1,   7,   6,    35.535,     9.712,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17026,'1 ',1,   7,   4,    27.587,     7.541,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17027,'1 ',1,   7,   5,    71.757,    19.606,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17028,'1 ',1,   7,   3,    55.683,    15.219,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17036,'1 ',1,   7,   5,    45.519,    12.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17039,'1 ',1,   7,   3,   154.203,    42.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17041,'1 ',1,   7,   4,    64.140,    17.534,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17044,'1 ',1,   7,   6,    54.808,    14.969,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17049,'1 ',1,   7,   3,   176.946,    48.381,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17050,'1 ',1,   7,   5,    39.659,    10.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17051,'1 ',1,   7,   3,    79.004,    21.589,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17052,'1 ',1,   7,   3,    70.533,    19.271,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17053,'1 ',1,   7,   3,    66.305,    18.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17054,'1 ',1,   7,   4,    56.146,    15.334,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17055,'1 ',1,   7,   3,    63.998,    17.488,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17057,'1 ',1,   7,   5,    52.902,    14.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17067,'1 ',1,   7,   3,    51.092,    13.949,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17069,'1 ',1,   7,   1,    40.652,    11.099,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17070,'1 ',1,   7,   4,    62.244,    17.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17071,'1 ',1,   7,   6,     3.083,     0.872,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17072,'1 ',1,   7,   4,    74.788,    20.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17074,'1 ',1,   7,   2,    45.266,    12.375,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17075,'1 ',1,   7,   4,    90.904,    24.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17084,'1 ',1,   7,   4,   130.969,    35.806,     0.000,     0.000,     0.000,     0.000,   1,1,0
 17085,'1 ',1,   7,   2,     2.711,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1,0
