0,   100.00, 30, 0, 1,  60.00     / PSS(R)E 30 RAW created by rawd30  THU, JUL 09 2020   9:20
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
  1004,'O DONNEL    ', 230.0000,2,    -1.487,    27.025,   1,   9,1.02817, -38.0177,   1
  1021,'BIG SPRI    ',  13.8000,2,     1.184,    19.793,   1,   9,1.00861, -39.0468,   1
  1023,'O DONNEL    ',  13.8000,2,    -0.475,     6.303,   1,   9,1.01000, -33.7591,   1
  1026,'BIG SPRI    ',  13.8000,2,    -0.303,    11.522,   1,   9,1.00451, -37.9547,   1
  1033,'MCCAMEY     ', 230.0000,2,     1.656,   119.776,   1,   9,1.00797, -43.9484,   1
  1039,'FORT STO    ',  22.0000,2,     1.884,    17.697,   1,   9,1.00060, -40.1997,   1
  1042,'FORSAN 1    ',  13.8000,2,     0.770,    21.525,   1,   9,1.00000, -36.5445,   1
  1048,'MONAHANS    ',  18.0000,2,    -0.019,    31.573,   1,   9,1.00000, -37.6781,   1
  1049,'MONAHANS    ',  18.0000,2,     0.474,    17.632,   1,   9,1.00000, -34.8178,   1
  1053,'MONAHANS    ', 230.0000,2,     0.570,    26.587,   1,   9,1.00970, -41.6413,   1
  1057,'LENORAH     ',  18.0000,2,     3.419,    39.002,   1,   9,1.00714, -40.0397,   1
  1063,'BIG SPRI    ',  13.8000,2,     0.384,    21.494,   1,   9,1.02396, -38.1886,   1
  1066,'BIG SPRI    ',  13.8000,2,     0.503,    19.803,   1,   9,1.00000, -36.7500,   1
  1070,'IRAAN 1     ',  13.8000,2,     1.371,    24.010,   1,   9,1.04000, -41.7144,   1
  1072,'ODESSA 1    ',  18.0000,3,     0.020,    22.043,   1,   9,1.01000, -43.3147,   1
  1073,'ODESSA 1    ',  18.0000,2,    -0.534,    14.445,   1,   9,1.01000, -41.1352,   1
  1074,'ODESSA 1    ',  18.0000,2,     0.251,    15.147,   1,   9,1.01000, -41.3632,   1
  1075,'ODESSA 1    ',  18.0000,2,     0.479,    18.928,   1,   9,1.01000, -42.1678,   1
  1076,'ODESSA 1    ',  18.0000,2,     1.306,    38.214,   1,   9,1.01000, -43.7880,   1
  1077,'ODESSA 1    ',  18.0000,2,     0.149,    15.653,   1,   9,1.01000, -41.4882,   1
  1081,'ODESSA 1    ', 230.0000,2,     0.651,    51.917,   1,   9,1.01234, -42.6674,   1
  1082,'FORT STO    ', 115.0000,2,    -4.828,    48.110,   1,   9,1.01753, -41.8128,   1
  1084,'BIG SPRI    ', 115.0000,2,    -4.590,    64.598,   1,   9,1.03728, -42.8582,   1
  2004,'SAVOY 2     ',  13.8000,2,     0.421,    79.062,   2,  11,1.02474, -49.6368,   1
  2005,'SAVOY 3     ',  13.8000,2,     0.073,    67.618,   2,  11,1.02376, -49.4750,   1
  2006,'SAVOY 4     ',  13.8000,2,     0.298,    43.264,   2,  11,1.02000, -48.8525,   1
  2013,'PANHANDL    ',  18.0000,2,     0.983,    14.332,   2,  10,1.04609, -37.1783,   1
  2019,'PANHANDL    ',  20.0000,2,    -0.748,   -25.103,   2,  10,1.04000, -36.8317,   1
  2024,'PARIS 2     ',  13.8000,2,     0.667,    46.262,   2,  11,1.02809, -49.5512,   1
  2042,'PANHANDL    ',  18.0000,2,     0.292,     3.963,   2,  10,1.03288, -34.2984,   1
  2057,'WICHITA     ',  18.0000,3,    10.270,   135.442,   2,  11,0.99000, -43.8380,   1
  2059,'WHITE DE    ',  13.8000,2,     0.124,     1.645,   2,  10,1.03121, -33.1576,   1
  2062,'VERNON 1    ',  18.0000,2,     0.783,    44.814,   2,  10,1.02000, -42.4408,   1
  2071,'ARCHER 2    ',  18.0000,2,    -0.062,    17.756,   2,  11,1.00367, -43.7945,   1
  2078,'MUENSTER    ',  13.8000,2,     1.890,    45.117,   2,  11,1.02000, -51.7485,   1
  2100,'RALLS 1     ',  18.0000,2,     0.216,    -5.113,   2,  10,1.02116, -35.8822,   1
  2115,'PARIS 1     ',  13.8000,2,     0.258,    28.190,   2,  11,1.02496, -48.9558,   1
  2116,'PARIS 1     ',  13.8000,2,     0.849,    54.088,   2,  11,1.02854, -49.5155,   1
  2117,'PARIS 1     ',  13.8000,2,     0.475,    24.345,   2,  11,1.02348, -48.7755,   1
  2118,'PARIS 1     ',  13.8000,2,     0.356,    21.984,   2,  11,1.02256, -48.6282,   1
  2119,'PARIS 1     ',  13.8000,2,     0.677,    44.438,   2,  11,1.02768, -49.3841,   1
  2120,'PARIS 1     ',  13.8000,2,     0.329,    22.875,   2,  11,1.02301, -48.6859,   1
  2123,'PANHANDL    ', 161.0000,2,    -1.720,    20.220,   2,  10,1.04039, -35.2601,   1
  2127,'MIAMI 0     ', 500.0000,2,   -17.566,   400.855,   2,  10,1.05503, -38.8452,   1
  3017,'BLACKWEL    ',  18.0000,2,     1.855,    15.951,   3,  27,1.01000, -41.1928,   1
  3020,'CHRISTOV    ',  13.8000,2,     5.820,    71.793,   3,  27,1.03000, -48.2418,   1
  3028,'ABILENE     ',  18.0000,2,     0.189,    27.011,   3,  27,1.04000, -45.0412,   1
  3034,'SNYDER 1    ',  22.0000,2,    -0.263,     5.807,   3,  27,1.03000, -35.8279,   1
  3039,'ROSCOE 2    ',  13.8000,2,     0.737,    19.227,   3,  27,1.04000, -40.3590,   1
  3045,'SILVER 4    ',  13.8000,2,     0.301,     9.626,   3,  27,1.04000, -38.7799,   1
  3048,'ROSCOE 5    ', 500.0000,2,    -9.162,   821.564,   3,  27,1.05053, -47.1169,   1
  3055,'WINGATE     ',  13.8000,2,     0.669,    24.689,   3,  27,1.04000, -42.2327,   1
  3056,'WINGATE     ',  13.8000,2,     0.410,    13.072,   3,  27,1.04000, -41.2500,   1
  3057,'WINGATE     ',  13.8000,2,     0.283,    13.463,   3,  27,1.04000, -41.3106,   1
  3060,'STERLING    ',  18.0000,2,     0.269,     7.100,   3,  27,1.04000, -39.8112,   1
  3061,'STERLING    ',  18.0000,2,     0.395,     9.944,   3,  27,1.04000, -40.6386,   1
  3062,'STERLING    ',  18.0000,2,     0.550,    19.683,   3,  27,1.04000, -41.6610,   1
  3063,'STERLING    ',  18.0000,2,     0.398,    13.839,   3,  27,1.04000, -41.2201,   1
  3068,'TRENT 1     ',  20.0000,2,     0.319,    13.853,   3,  27,1.04000, -40.9421,   1
  3071,'NOLAN 1     ',  24.0000,2,     0.048,     6.021,   3,  27,1.00672, -41.1271,   1
  3081,'HERMLEIG    ',  20.0000,2,     0.358,     9.828,   3,  27,1.04000, -39.0069,   1
  3084,'MERKEL 1    ',  13.8000,2,     0.323,     6.675,   3,  27,1.00133, -39.7208,   1
  3092,'ABILENE     ',  13.8000,2,     0.678,    14.840,   3,  27,1.04000, -42.7530,   1
  3095,'MERKEL 2    ',  18.0000,2,     0.193,     9.786,   3,  27,1.04000, -41.3782,   1
  3098,'FLUVANNA    ',  13.8000,2,     0.172,     4.226,   3,  27,1.04000, -34.6968,   1
  3106,'BUCHANAN    ',  13.2000,3,    -0.602,    20.104,   3,  28,1.00000, -51.0582,   1
  3118,'SYNDER 2    ',  13.8000,2,     0.314,    12.960,   3,  27,1.00219, -36.8870,   1
  3122,'ROSCOE 1    ',  18.0000,2,     0.301,     3.684,   3,  27,1.00000, -36.0349,   1
  3127,'SWEETWAT    ', 115.0000,2,    -2.127,    26.132,   3,  27,1.01855, -39.9882,   1
  3129,'ROSCOE 3    ', 115.0000,2,    -3.803,    30.894,   3,  27,1.02357, -39.6355,   1
  3131,'TUSOCOLA    ', 115.0000,2,    -6.342,    61.220,   3,  27,1.02000, -43.4249,   1
  4010,'SARITA 3    ',  20.0000,2,    -0.208,    40.919,   4,  21,1.03000, -88.1767,   1
  4026,'CHRISTIN    ',  13.8000,2,     5.113,    85.072,   4,  20,1.03000, -61.9697,   1
  4028,'FANNIN 0    ', 230.0000,1,     0.000,     0.000,   4,  21,1.01181, -57.9444,   1
  4029,'FANNIN 1    ', 115.0000,1,     0.646,    48.429,   4,  21,1.01260, -59.6167,   1
  4030,'FANNIN 2    ',  13.8000,3,     0.000,     0.000,   4,  21,1.01000, -56.4150,   1
  4047,'FALCON H    ',  13.8000,2,     0.337,    67.864,   4,  19,1.02000, -85.5851,   1
  4050,'SEBASTIA    ',  13.8000,2,     0.513,    15.141,   4,  19,1.00987, -98.7793,   1
  4058,'GREGORY     ',  13.8000,2,     0.122,     7.432,   4,  21,1.03000, -78.7424,   1
  4059,'GREGORY     ',  13.8000,2,    -0.002,     8.781,   4,  21,1.03000, -78.9596,   1
  4060,'GREGORY     ',  13.8000,2,     0.074,     5.151,   4,  21,1.03000, -78.1355,   1
  4061,'GREGORY     ',  13.8000,2,     0.105,     7.547,   4,  21,1.03000, -78.4985,   1
  4062,'GREGORY     ',  13.8000,2,    -0.002,     6.035,   4,  21,1.03000, -78.0991,   1
  4063,'GREGORY     ',  13.8000,2,     0.197,     7.421,   4,  21,1.03000, -78.4663,   1
  4082,'CORPUS C    ',  13.8000,2,     0.607,    16.760,   4,  21,1.04000, -84.1545,   1
  4083,'CORPUS C    ',  13.8000,2,     0.661,    18.193,   4,  21,1.04000, -84.3096,   1
  4084,'CORPUS C    ',  13.8000,2,     1.495,    33.361,   4,  21,1.04000, -85.1315,   1
  4085,'CORPUS C    ',  13.8000,2,     1.375,    38.919,   4,  21,1.04000, -83.7528,   1
  4105,'TAFT 2 1    ',  18.0000,2,     0.999,    43.136,   4,  21,1.01000, -82.6767,   1
  4115,'LAREDO 1    ',  13.8000,2,     7.453,   129.317,   4,  20,1.04000, -80.5395,   1
  4116,'LAREDO 1    ',  13.8000,2,     5.879,   122.962,   4,  20,1.04000, -80.4864,   1
  4142,'SARITA 1    ',  13.8000,2,     6.598,   104.336,   4,  21,1.04000, -86.9933,   1
  4153,'ARMSTRON    ',  18.0000,2,    12.497,   217.000,   4,  21,1.04000, -89.2469,   1
  4160,'CORPUS C    ',  13.8000,2,     1.524,    42.511,   4,  21,1.03000, -81.6985,   1
  4161,'CORPUS C    ',  13.8000,2,     0.722,    17.345,   4,  21,1.03000, -80.5639,   1
  4162,'CORPUS C    ',  13.8000,2,     0.368,    17.528,   4,  21,1.03000, -80.5906,   1
  4166,'SARITA 2    ',  13.8000,2,    -0.161,    32.848,   4,  21,1.01358, -87.5877,   1
  4173,'REFUGIO     ', 115.0000,1,    -1.682,    20.986,   4,  21,0.98890, -68.4355,   1
  4177,'BRUNI 1     ',  13.8000,2,    -2.290,    52.582,   4,  20,1.04000, -81.8348,   1
  4181,'TAFT 1 0    ', 230.0000,2,    -2.108,    80.185,   4,  21,1.01606, -78.6746,   1
  4183,'SAN PERL    ', 230.0000,2,    -2.165,   226.062,   4,  19,1.02536, -91.6278,   1
  4192,'BROWNSVI    ', 230.0000,2,     8.934,   336.575,   4,  19,1.02000, -94.1900,   1
  4194,'SEBASTIA    ', 115.0000,2,   -15.859,   354.779,   4,  19,1.02000,-100.4884,   1
  5020,'JACKSBOR    ',  13.8000,2,     1.258,    38.338,   5,  12,1.02917, -46.8546,   1
  5037,'DALLAS 1    ',  13.2000,2,     1.423,    89.600,   5,  16,1.02494, -49.6707,   1
  5038,'DALLAS 1    ',  13.2000,2,     1.551,    86.815,   5,  16,1.02475, -49.6237,   1
  5039,'DALLAS 1    ',  13.2000,2,     2.713,   197.386,   5,  16,1.02728, -50.4748,   1
  5040,'DALLAS 1    ',  13.2000,2,     0.621,    66.314,   5,  16,1.02357, -49.1496,   1
  5041,'DALLAS 1    ',  13.2000,2,     0.938,    95.408,   5,  16,1.02536, -49.7595,   1
  5042,'DALLAS 1    ',  13.2000,2,     1.504,    81.009,   5,  16,1.02439, -49.5145,   1
  5057,'GRAHAM 2    ',  13.8000,2,     0.387,    70.904,   5,  12,1.02868, -46.1305,   1
  5058,'GRAHAM 3    ',  13.8000,2,     0.328,    48.694,   5,  12,1.02644, -45.5250,   1
  5067,'ARLINGTO    ',  13.8000,2,     2.839,   136.394,   5,  17,1.03000, -49.3901,   1
  5068,'ARLINGTO    ',  13.8000,2,     2.076,   129.880,   5,  17,1.03000, -49.3154,   1
  5069,'ARLINGTO    ',  13.8000,2,     1.656,   122.100,   5,  17,1.03000, -49.2163,   1
  5089,'CLIFTON     ',  13.8000,2,     0.242,    27.255,   5,  18,1.01000, -54.1947,   1
  5166,'DENTON 1    ',  13.8000,2,     2.249,    76.160,   5,  17,1.04000, -50.5825,   1
  5198,'BRYSON 1    ',  18.0000,2,     0.268,    79.610,   5,  12,1.03046, -47.7084,   1
  5206,'POOLVILL    ',  13.8000,2,     0.228,    48.369,   5,  12,1.02726, -47.1934,   1
  5207,'POOLVILL    ',  13.8000,2,     0.570,    89.977,   5,  12,1.02976, -47.9126,   1
  5208,'POOLVILL    ',  13.8000,2,     0.513,    71.527,   5,  12,1.02899, -47.6976,   1
  5238,'OLNEY 1     ',  18.0000,2,     4.666,   137.379,   5,  12,1.03089, -46.4583,   1
  5243,'GOLDTHWA    ',  13.8000,2,     3.890,    87.463,   5,  18,1.03741, -52.5936,   1
  5262,'GLEN ROS    ',  13.8000,2,     2.174,   155.262,   5,  18,1.02091, -43.5279,   1
  5263,'GLEN ROS    ',  13.8000,2,     3.595,   217.573,   5,  18,1.02357, -44.7401,   1
  5281,'TEMPLE 1    ',  13.8000,2,     1.237,    70.265,   5,  13,1.02346, -53.2158,   1
  5282,'TEMPLE 1    ',  13.8000,2,     1.302,    83.086,   5,  13,1.02438, -53.3497,   1
  5283,'TEMPLE 1    ',  13.8000,2,     0.772,   108.608,   5,  13,1.02561, -53.5210,   1
  5298,'MCKINNEY    ',  13.8000,2,     2.701,   127.474,   5,  16,1.04000, -51.3896,   1
  5299,'MCKINNEY    ',  13.8000,2,     1.336,    61.935,   5,  16,1.04000, -51.1793,   1
  5300,'MCKINNEY    ',  13.8000,2,     1.606,    74.637,   5,  16,1.04000, -51.2489,   1
  5302,'MCKINNEY    ',  13.8000,2,     1.411,    78.236,   5,  16,1.04000, -50.2835,   1
  5303,'MCKINNEY    ',  13.8000,2,     2.320,   104.889,   5,  16,1.04000, -50.6143,   1
  5319,'GRANBURY    ',  13.2000,2,     1.291,    63.797,   5,  18,1.02357, -47.6464,   1
  5320,'GRANBURY    ',  13.2000,2,     0.630,    57.728,   5,  18,1.02314, -47.5571,   1
  5321,'GRANBURY    ',  13.2000,2,     1.237,    66.686,   5,  18,1.02383, -47.6814,   1
  5324,'DALLAS 2    ',  13.8000,2,     1.132,    72.597,   5,  17,1.04000, -49.1481,   1
  5325,'DALLAS 2    ',  13.8000,2,     1.657,    72.561,   5,  17,1.04000, -49.1446,   1
  5326,'DALLAS 2    ',  13.8000,2,     2.910,   211.255,   5,  17,1.04000, -50.6298,   1
  5343,'LEWISVIL    ',  13.8000,2,     0.893,    48.888,   5,  17,1.04000, -51.7564,   1
  5360,'RIESEL 1    ',  13.8000,3,     0.848,    82.365,   5,  13,1.01000, -50.1820,   1
  5364,'BRIDGEPO    ',  13.8000,2,    -0.226,    85.461,   5,  12,1.02877, -48.1868,   1
  5365,'BRIDGEPO    ',  13.8000,2,    -0.043,    41.064,   5,  12,1.02633, -47.4968,   1
  5366,'BRIDGEPO    ',  13.8000,2,    -0.173,    36.101,   5,  12,1.02577, -47.3128,   1
  5367,'BRIDGEPO    ',  13.8000,2,    -0.078,    37.199,   5,  12,1.02586, -47.3581,   1
  5368,'BRIDGEPO    ',  13.8000,2,    -0.171,    55.910,   5,  12,1.02762, -47.8497,   1
  5369,'BRIDGEPO    ',  13.8000,2,    -0.179,    34.298,   5,  12,1.02549, -47.2328,   1
  5382,'ENNIS 2     ',  13.8000,2,     0.863,    74.235,   5,  14,1.04000, -50.5178,   1
  5383,'ENNIS 3     ',  13.8000,2,     0.794,    65.159,   5,  14,1.04000, -50.3881,   1
  5399,'ALBANY 1    ',  13.8000,2,     3.905,    92.760,   5,  15,1.04155, -46.2614,   1
  5415,'PALO PIN    ',  13.8000,2,     0.865,    37.368,   5,  12,1.03273, -47.8370,   1
  5416,'PALO PIN    ',  13.8000,2,     0.964,    36.951,   5,  12,1.03265, -47.8306,   1
  5417,'PALO PIN    ',  13.8000,2,     1.182,    41.916,   5,  12,1.03313, -47.9064,   1
  5418,'PALO PIN    ',  13.8000,2,     0.673,    43.325,   5,  12,1.03347, -47.9363,   1
  5419,'PALO PIN    ',  13.8000,2,     1.379,    73.901,   5,  12,1.03485, -48.1554,   1
  5444,'MIDLOTHI    ', 500.0000,2,   -12.024,   536.572,   5,  17,1.02537, -50.0740,   1
  6006,'BASTROP     ',  13.8000,2,    -0.086,    32.455,   6,  25,1.04000, -54.2549,   1
  6007,'BASTROP     ',  13.8000,2,     0.084,    50.289,   6,  25,1.04000, -53.6257,   1
  6008,'BASTROP     ',  13.8000,2,     0.097,    27.880,   6,  25,1.04000, -54.2192,   1
  6009,'BASTROP     ',  13.8000,2,     0.050,    16.662,   6,  25,1.04000, -53.9122,   1
  6010,'BASTROP     ',  13.8000,2,    -0.085,    23.935,   6,  25,1.04000, -54.1444,   1
  6030,'YOAKUM 0    ', 230.0000,1,     0.001,    10.866,   6,  24,1.01784, -58.6823,   1
  6042,'AUSTIN 3    ',  13.8000,2,     0.420,    11.429,   6,  23,1.04000, -54.6301,   1
  6062,'BRENHAM     ', 500.0000,1,    -0.423,    70.517,   6,  25,1.02814, -56.9120,   1
  6069,'MARION 1    ',  18.0000,2,     0.894,    52.326,   6,  22,1.03000, -57.3354,   1
  6070,'MARION 1    ',  18.0000,2,     0.455,    21.596,   6,  22,1.03000, -56.8284,   1
  6071,'MARION 1    ',  18.0000,2,     1.487,    65.950,   6,  22,1.03000, -57.4096,   1
  6072,'MARION 1    ',  18.0000,2,     0.665,    26.281,   6,  22,1.03000, -56.9828,   1
  6073,'MARION 1    ',  18.0000,2,     0.785,    39.342,   6,  22,1.03000, -57.2180,   1
  6074,'MARION 1    ',  18.0000,2,     0.539,    39.684,   6,  22,1.03000, -57.2215,   1
  6075,'LA GRANG    ', 500.0000,1,     3.051,   113.464,   6,  25,1.02556, -55.1750,   1
  6078,'LA GRANG    ',  22.0000,2,     0.000,     0.000,   6,  25,1.01778, -54.0891,   1
  6079,'LA GRANG    ',  22.0000,2,     0.000,     0.000,   6,  25,1.02203, -54.6709,   1
  6080,'LA GRANG    ',  22.0000,2,     0.000,     0.000,   6,  25,1.02064, -54.4874,   1
  6106,'WINCHEST    ',  13.8000,2,     1.154,    18.794,   6,  25,1.03445, -55.2365,   1
  6110,'ROCKDALE    ',  13.8000,2,     2.425,    88.351,   6,  25,1.04000, -53.3172,   1
  6111,'ROCKDALE    ',  13.8000,2,     2.520,    89.174,   6,  25,1.04000, -53.2060,   1
  6122,'HALLETTS    ', 115.0000,1,    -5.408,    28.210,   6,  24,0.98612, -63.5810,   1
  6145,'SAN ANTO    ',  13.8000,2,     1.478,    34.617,   6,  22,1.03000, -54.6058,   1
  6146,'SAN ANTO    ',  13.8000,2,     1.577,    35.943,   6,  22,1.03000, -54.7203,   1
  6147,'SAN ANTO    ',  13.8000,3,     1.841,    41.456,   6,  22,1.03000, -55.7878,   1
  6148,'SAN ANTO    ',  13.8000,2,     2.952,    67.718,   6,  22,1.03000, -56.6351,   1
  6149,'SAN ANTO    ',  13.8000,2,     6.450,   130.557,   6,  22,1.03000, -57.1497,   1
  6161,'SEGUIN 1    ', 500.0000,1,    -7.198,   412.313,   6,  22,1.03085, -57.1661,   1
  6164,'SEGUIN 1    ',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -56.5367,   1
  6165,'SEGUIN 1    ',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -56.4645,   1
  6166,'SEGUIN 1    ',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -56.8704,   1
  6167,'SEGUIN 1    ',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -56.6147,   1
  6173,'CUERO 2     ', 115.0000,1,     0.145,    33.536,   6,  24,1.01927, -60.2076,   1
  6188,'COLUMBUS    ', 230.0000,1,     0.978,    37.075,   6,  25,1.01527, -57.0683,   1
  6195,'INDUSTRY    ', 115.0000,1,    -1.036,    11.851,   6,  25,0.99666, -62.5400,   1
  6213,'MARBLE F    ',  13.8000,2,     0.531,    22.456,   6,  23,1.04145, -53.9833,   1
  6214,'MARBLE F    ',  13.8000,2,     0.818,    36.475,   6,  23,1.04000, -52.8070,   1
  6215,'MARBLE F    ',  13.8000,2,     3.440,   141.627,   6,  23,1.04210, -54.6368,   1
  6216,'MARBLE F    ',  13.8000,2,     1.589,    63.005,   6,  23,1.04125, -53.8461,   1
  6239,'ELMENDOR    ', 500.0000,1,     1.451,   821.895,   6,  22,1.03572, -57.6654,   1
  6243,'ELMENDOR    ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -56.5764,   1
  6244,'ELMENDOR    ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -55.8003,   1
  6245,'ELMENDOR    ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -56.0904,   1
  6246,'ELMENDOR    ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -56.8575,   1
  6247,'ELMENDOR    ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -57.1788,   1
  6248,'ELMENDOR    ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -56.6786,   1
  6249,'ELMENDOR    ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -56.2379,   1
  6257,'AUSTIN 2    ',  13.8000,2,     0.723,    39.075,   6,  23,1.03387, -55.5631,   1
  6258,'AUSTIN 2    ',  13.8000,2,     0.229,    20.503,   6,  23,1.03179, -55.2353,   1
  6260,'AUSTIN 2    ',  13.8000,2,     0.464,    43.187,   6,  23,1.03346, -55.4905,   1
  6263,'KENEDY 0    ', 230.0000,1,    -4.950,   134.803,   6,  24,1.02076, -62.4898,   1
  6295,'CEDAR CR    ',  13.8000,2,     0.289,    51.660,   6,  23,1.03503, -55.3085,   1
  6296,'CEDAR CR    ',  13.8000,2,     0.459,    60.423,   6,  23,1.03530, -55.3519,   1
  6297,'CEDAR CR    ',  13.8000,2,     0.236,    22.211,   6,  23,1.03241, -54.9125,   1
  6302,'NEW BRAU    ',  22.0000,2,     0.332,    22.426,   6,  22,1.02394, -56.7187,   1
  6303,'NEW BRAU    ',  22.0000,2,     0.962,    66.146,   6,  22,1.02775, -57.2988,   1
  6304,'NEW BRAU    ',  22.0000,2,     0.370,    26.702,   6,  22,1.02489, -56.8594,   1
  6305,'NEW BRAU    ',  22.0000,2,     0.250,    22.162,   6,  22,1.02393, -56.7071,   1
  6341,'CHAPPELL    ', 115.0000,1,    -3.044,    33.298,   6,  25,1.01619, -63.4598,   1
  6349,'AUSTIN 1    ', 500.0000,2,    -8.941,   501.445,   6,  23,1.04000, -56.0617,   1
  7001,'INEZ 0      ', 115.0000,1,     0.000,     0.000,   7,   6,1.00636, -56.6955,   1
  7002,'PASADENA    ', 500.0000,1,     0.000,     0.000,   7,   4,1.03629, -54.8943,   1
  7003,'PASADENA    ', 230.0000,1,     0.000,     0.000,   7,   4,1.02962, -57.4413,   1
  7004,'PASADENA    ', 115.0000,1,     0.000,     0.000,   7,   4,1.02664, -60.2009,   1
  7005,'PASADENA    ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -53.6445,   1
  7006,'PASADENA    ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -54.1839,   1
  7007,'PASADENA    ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -53.8244,   1
  7008,'PASADENA    ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -53.7698,   1
  7009,'PASADENA    ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -53.6420,   1
  7010,'PRAIRIE     ', 115.0000,1,     0.000,     0.000,   7,   5,1.00670, -64.2831,   1
  7011,'CONROE 1    ', 115.0000,1,     0.000,     0.000,   7,   5,1.02614, -63.9459,   1
  7012,'SIMONTON    ', 115.0000,1,     0.000,     0.000,   7,   3,1.00121, -62.1614,   1
  7013,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   5,1.01296, -63.5862,   1
  7014,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01271, -62.6205,   1
  7015,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   4,1.01271, -62.6205,   1
  7016,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.02073, -60.8943,   1
  7017,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01674, -63.1054,   1
  7018,'NURSERY     ', 500.0000,1,     0.000,     0.000,   7,   6,1.02398, -53.1327,   1
  7019,'NURSERY     ', 230.0000,1,     0.000,     0.000,   7,   6,1.01791, -55.9752,   1
  7020,'NURSERY     ', 115.0000,1,     0.000,     0.000,   7,   6,1.01936, -57.7856,   1
  7021,'NURSERY     ',  18.0000,2,     0.000,     0.000,   7,   6,1.02398, -53.1327,   1
  7022,'NURSERY     ',  18.0000,2,     0.000,     0.000,   7,   6,1.02398, -53.1327,   1
  7023,'NURSERY     ',  18.0000,2,     0.000,     0.000,   7,   6,1.02398, -53.1327,   1
  7024,'NURSERY     ',  18.0000,2,     0.000,     0.000,   7,   6,1.02398, -53.1327,   1
  7025,'NURSERY     ',  18.0000,2,     0.000,     0.000,   7,   6,1.02398, -53.1327,   1
  7026,'BACLIFF     ', 115.0000,1,     0.000,     0.000,   7,   4,1.02262, -60.7400,   1
  7027,'SPRING 1    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01530, -63.0717,   1
  7028,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.02000, -62.7969,   1
  7029,'PORT LAV    ', 230.0000,1,     0.000,     0.000,   7,   6,1.01087, -54.6825,   1
  7030,'PORT LAV    ', 115.0000,1,     0.000,     0.000,   7,   6,1.00692, -60.7880,   1
  7031,'PORT LAV    ',  13.8000,1,     0.000,     0.000,   7,   6,1.01277, -53.4748,   1
  7032,'PORT LAV    ',  13.8000,1,     0.000,     0.000,   7,   6,1.01140, -54.3708,   1
  7033,'PORT LAV    ',  13.8000,1,     0.000,     0.000,   7,   6,1.01140, -54.3708,   1
  7034,'PORT LAV    ',  13.8000,1,     0.000,     0.000,   7,   6,1.01118, -54.4996,   1
  7035,'CONROE 5    ', 230.0000,1,     0.000,     0.000,   7,   5,1.02788, -60.1077,   1
  7036,'CONROE 5    ', 115.0000,1,     0.000,     0.000,   7,   5,1.02186, -61.6554,   1
  7037,'SUGAR LA    ', 500.0000,1,     0.000,     0.000,   7,   3,1.03162, -57.7296,   1
  7038,'SUGAR LA    ', 230.0000,1,     0.000,     0.000,   7,   3,1.02278, -58.7934,   1
  7039,'SUGAR LA    ', 115.0000,1,     0.000,     0.000,   7,   3,1.01792, -61.6106,   1
  7040,'DAYTON 0    ', 230.0000,1,     0.000,     0.000,   7,   4,1.02906, -57.9132,   1
  7041,'DAYTON 1    ', 115.0000,1,     0.000,     0.000,   7,   4,1.02275, -60.3255,   1
  7042,'VICTORIA    ', 500.0000,1,     0.000,     0.000,   7,   6,1.02190, -52.5650,   1
  7043,'VICTORIA    ', 230.0000,1,     0.000,     0.000,   7,   6,1.01942, -54.8210,   1
  7044,'VICTORIA    ', 115.0000,1,     0.000,     0.000,   7,   6,1.00876, -56.2764,   1
  7045,'VICTORIA    ',  20.0000,2,     0.000,     0.000,   7,   6,1.03000, -51.9713,   1
  7046,'VICTORIA    ',  20.0000,2,     0.000,     0.000,   7,   6,1.03000, -52.2945,   1
  7047,'KATY 1 0    ', 500.0000,1,     0.000,     0.000,   7,   3,1.03093, -57.9312,   1
  7048,'KATY 1 1    ', 230.0000,1,     0.000,     0.000,   7,   3,1.02442, -59.2697,   1
  7049,'KATY 1 2    ', 115.0000,1,     0.000,     0.000,   7,   3,1.02163, -62.1526,   1
  7050,'MAGNOLIA    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01233, -63.8206,   1
  7051,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01683, -63.1371,   1
  7052,'MISSOURI    ', 115.0000,1,     0.000,     0.000,   7,   3,1.01475, -62.1420,   1
  7053,'RICHMOND    ', 115.0000,1,     0.000,     0.000,   7,   3,1.02170, -59.3049,   1
  7054,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.00930, -63.2610,   1
  7055,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01711, -61.8286,   1
  7056,'SPRING 8    ', 230.0000,1,     0.000,     0.000,   7,   5,1.02436, -60.3101,   1
  7057,'SPRING 8    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01502, -62.8685,   1
  7058,'POINT CO    ', 500.0000,1,     0.000,     0.000,   7,   6,1.01010, -49.5569,   1
  7059,'POINT CO    ', 230.0000,1,     0.000,     0.000,   7,   6,1.01235, -51.1293,   1
  7060,'POINT CO    ', 115.0000,1,     0.000,     0.000,   7,   6,1.02001, -53.6115,   1
  7061,'POINT CO    ',  13.8000,2,     0.000,     0.000,   7,   6,1.00707, -49.0792,   1
  7062,'POINT CO    ',  13.8000,2,     0.000,     0.000,   7,   6,1.00734, -49.1201,   1
  7063,'POINT CO    ',  13.8000,2,     0.000,     0.000,   7,   6,1.00714, -49.0848,   1
  7064,'POINT CO    ',  13.8000,2,     0.000,     0.000,   7,   6,1.00780, -49.1965,   1
  7065,'POINT CO    ',  13.8000,2,     0.000,     0.000,   7,   6,1.00761, -49.1598,   1
  7066,'POINT CO    ',  13.8000,2,     0.000,     0.000,   7,   6,1.00741, -49.1301,   1
  7067,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00475, -64.1855,   1
  7068,'EL CAMPO    ', 230.0000,1,     0.000,     0.000,   7,   1,1.00953, -54.5258,   1
  7069,'EL CAMPO    ', 115.0000,1,     0.000,     0.000,   7,   1,1.00621, -57.6488,   1
  7070,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01405, -61.6074,   1
  7071,'PORT O C    ', 115.0000,1,     0.000,     0.000,   7,   6,0.99101, -52.7838,   1
  7072,'DICKINSO    ', 115.0000,1,     0.000,     0.000,   7,   4,1.02039, -60.4536,   1
  7073,'GALVESTO    ', 230.0000,1,     0.000,     0.000,   7,   2,1.02695, -58.1432,   1
  7074,'GALVESTO    ', 115.0000,1,     0.000,     0.000,   7,   2,1.02380, -59.7518,   1
  7075,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.03000, -60.9113,   1
  7076,'BAYTOWN     ', 500.0000,1,     0.000,     0.000,   7,   4,1.03807, -54.4851,   1
  7077,'BAYTOWN     ', 230.0000,1,     0.000,     0.000,   7,   4,1.03491, -55.9565,   1
  7078,'BAYTOWN     ', 115.0000,1,     0.000,     0.000,   7,   4,1.02753, -58.9623,   1
  7079,'BAYTOWN     ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -53.0229,   1
  7080,'BAYTOWN     ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -52.6107,   1
  7081,'BAYTOWN     ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -52.5938,   1
  7082,'BAYTOWN     ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -52.9846,   1
  7083,'LEAGUE C    ', 230.0000,1,     0.000,     0.000,   7,   4,1.02719, -57.5883,   1
  7084,'LEAGUE C    ', 115.0000,1,     0.000,     0.000,   7,   4,1.02150, -59.6504,   1
  7085,'LIVERPOO    ', 115.0000,1,     0.000,     0.000,   7,   2,1.01213, -60.0285,   1
  7086,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01314, -62.2827,   1
  7087,'SUGAR LA    ', 115.0000,1,     0.000,     0.000,   7,   3,1.01683, -61.1953,   1
  7088,'RICHMOND    ', 115.0000,1,     0.000,     0.000,   7,   3,0.99968, -62.8341,   1
  7089,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.03000, -63.6641,   1
  7090,'PINEHURS    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01399, -63.4585,   1
  7091,'PEARLAND    ', 115.0000,1,     0.000,     0.000,   7,   3,1.03000, -63.5296,   1
  7092,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01238, -62.7613,   1
  7093,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00835, -63.2040,   1
  7094,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.02275, -63.6889,   1
  7095,'WADSWORT    ', 500.0000,1,     0.000,     0.000,   7,   1,0.98126, -41.9940,   1
  7096,'WADSWORT    ', 230.0000,1,     0.000,     0.000,   7,   1,0.99255, -45.2441,   1
  7097,'WADSWORT    ', 115.0000,1,     0.000,     0.000,   7,   1,0.99549, -46.7429,   1
  7098,'WADSWORT    ',  13.8000,3,     0.000,     0.000,   7,   1,1.00000,   0.0000,   1
  7099,'WADSWORT    ',  13.8000,2,     0.000,     0.000,   7,   1,1.00000, -33.2697,   1
  7100,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01383, -61.9879,   1
  7101,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01607, -62.4039,   1
  7102,'TOMBALL     ', 115.0000,1,     0.000,     0.000,   7,   5,1.00960, -63.4407,   1
  7103,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01399, -62.1631,   1
  7104,'DEER PAR    ', 500.0000,1,     0.000,     0.000,   7,   4,1.03614, -54.6734,   1
  7105,'DEER PAR    ', 230.0000,1,     0.000,     0.000,   7,   4,1.02947, -57.1442,   1
  7106,'DEER PAR    ', 115.0000,1,     0.000,     0.000,   7,   4,1.02732, -59.7732,   1
  7107,'DEER PAR    ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -54.2085,   1
  7108,'DEER PAR    ',  24.0000,2,     0.000,     0.000,   7,   4,1.03614, -54.6734,   1
  7109,'DEER PAR    ',  24.0000,2,     0.000,     0.000,   7,   4,1.03614, -54.6734,   1
  7110,'DEER PAR    ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.5299,   1
  7111,'DEER PAR    ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.5017,   1
  7112,'DEER PAR    ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.9660,   1
  7113,'DEER PAR    ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.3041,   1
  7114,'DEER PAR    ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -54.0131,   1
  7115,'DEER PAR    ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -54.0127,   1
  7116,'WALLIS 0    ', 115.0000,1,     0.000,     0.000,   7,   1,1.00025, -62.5258,   1
  7117,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01491, -62.8702,   1
  7118,'SPRING 4    ', 115.0000,1,     0.000,     0.000,   7,   5,1.00955, -63.3358,   1
  7119,'SOUTH HO    ', 115.0000,1,     0.000,     0.000,   7,   4,1.01418, -61.9374,   1
  7120,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00712, -63.7247,   1
  7121,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   3,1.00712, -63.7247,   1
  7122,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   3,1.00712, -63.7247,   1
  7123,'SEADRIFT    ', 115.0000,1,     0.000,     0.000,   7,   6,0.98925, -52.3097,   1
  7124,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01205, -62.7346,   1
  7125,'SUGAR LA    ', 500.0000,1,     0.000,     0.000,   7,   3,1.03367, -54.9246,   1
  7126,'SUGAR LA    ', 230.0000,1,     0.000,     0.000,   7,   3,1.02317, -58.3970,   1
  7127,'SUGAR LA    ', 115.0000,1,     0.000,     0.000,   7,   3,1.02011, -60.1297,   1
  7128,'CONROE 7    ', 115.0000,1,     0.000,     0.000,   7,   5,1.02125, -61.6823,   1
  7129,'LOLITA 0    ', 115.0000,1,     0.000,     0.000,   7,   6,1.02066, -55.9016,   1
  7130,'LAPORTE     ', 500.0000,1,     0.000,     0.000,   7,   4,1.03447, -54.5561,   1
  7131,'LAPORTE     ', 230.0000,1,     0.000,     0.000,   7,   4,1.02804, -57.3529,   1
  7132,'LAPORTE     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01987, -59.9221,   1
  7133,'LAPORTE     ',  13.8000,2,     0.000,     0.000,   7,   4,1.03447, -54.5561,   1
  7134,'LAPORTE     ',  13.8000,2,     0.000,     0.000,   7,   4,1.03159, -53.6872,   1
  7135,'LAPORTE     ',  13.8000,2,     0.000,     0.000,   7,   4,1.03080, -53.4639,   1
  7136,'LAPORTE     ',  13.8000,2,     0.000,     0.000,   7,   4,1.03040, -53.3551,   1
  7137,'LAPORTE     ',  13.8000,2,     0.000,     0.000,   7,   4,1.03044, -53.3092,   1
  7138,'LAPORTE     ',  13.8000,2,     0.000,     0.000,   7,   4,1.03172, -53.5281,   1
  7139,'LAPORTE     ',  13.8000,2,     0.000,     0.000,   7,   4,1.03447, -54.5561,   1
  7140,'LAPORTE     ',  13.8000,2,     0.000,     0.000,   7,   4,1.03447, -54.5561,   1
  7141,'LAPORTE     ',  13.8000,2,     0.000,     0.000,   7,   4,1.03447, -54.5561,   1
  7142,'LAPORTE     ',  13.8000,2,     0.000,     0.000,   7,   4,1.03447, -54.5561,   1
  7143,'NEW CANE    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01430, -64.0662,   1
  7144,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01524, -61.5854,   1
  7145,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.03000, -64.2226,   1
  7146,'HOUSTON     ',  13.8000,2,     0.000,     0.000,   7,   4,1.03000, -64.2226,   1
  7147,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01597, -62.4503,   1
  7148,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01094, -63.5704,   1
  7149,'BLOOMING    ', 115.0000,1,     0.000,     0.000,   7,   6,1.00362, -55.5381,   1
  7150,'WILLIS 2    ', 230.0000,1,     0.000,     0.000,   7,   5,1.03198, -59.9107,   1
  7151,'WILLIS 2    ', 115.0000,1,     0.000,     0.000,   7,   5,1.02826, -61.9608,   1
  7152,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01368, -62.4643,   1
  7153,'PALACIOS    ', 115.0000,1,     0.000,     0.000,   7,   1,0.98504, -49.3028,   1
  7154,'CONROE 4    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01922, -63.4495,   1
  7155,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00868, -62.7185,   1
  7156,'SPRING 2    ', 230.0000,1,     0.000,     0.000,   7,   5,1.02179, -60.3476,   1
  7157,'SPRING 2    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01721, -62.3865,   1
  7158,'KINGWOOD    ', 115.0000,1,     0.000,     0.000,   7,   4,1.00700, -63.3590,   1
  7159,'HOUSTON     ', 500.0000,1,     0.000,     0.000,   7,   3,1.03416, -57.7600,   1
  7160,'HOUSTON     ', 230.0000,1,     0.000,     0.000,   7,   3,1.02735, -59.2214,   1
  7161,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.02154, -61.3779,   1
  7162,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   3,1.04000, -57.4811,   1
  7163,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   3,1.04000, -57.3244,   1
  7164,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   3,1.04000, -57.4442,   1
  7165,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   3,1.04000, -57.4763,   1
  7166,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   3,1.04000, -57.2503,   1
  7167,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   3,1.04000, -57.1393,   1
  7168,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   3,1.03416, -57.7600,   1
  7169,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   3,1.03416, -57.7600,   1
  7170,'HOUSTON     ',  18.0000,2,     0.000,     0.000,   7,   3,1.04000, -56.0925,   1
  7171,'TEXAS CI    ', 230.0000,1,     0.000,     0.000,   7,   2,1.02610, -58.2545,   1
  7172,'TEXAS CI    ', 115.0000,1,     0.000,     0.000,   7,   2,1.02652, -59.5632,   1
  7173,'KINGWOOD    ', 115.0000,1,     0.000,     0.000,   7,   4,1.00590, -63.8838,   1
  7174,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01308, -61.3252,   1
  7175,'SPRING 7    ', 500.0000,1,     0.000,     0.000,   7,   5,1.03364, -58.2316,   1
  7176,'SPRING 7    ', 230.0000,1,     0.000,     0.000,   7,   5,1.02547, -59.8186,   1
  7177,'SPRING 7    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01277, -62.8140,   1
  7178,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00892, -63.7849,   1
  7179,'FRESNO 0    ', 115.0000,1,     0.000,     0.000,   7,   3,1.00963, -62.0165,   1
  7180,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01276, -62.9823,   1
  7181,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00989, -63.6910,   1
  7182,'PATTISON    ', 115.0000,1,     0.000,     0.000,   7,   3,1.00460, -62.7137,   1
  7183,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.03000, -63.5982,   1
  7184,'MISSOURI    ', 230.0000,1,     0.000,     0.000,   7,   3,1.02842, -56.6310,   1
  7185,'MISSOURI    ', 115.0000,1,     0.000,     0.000,   7,   3,1.02271, -58.1478,   1
  7186,'HOUSTON     ', 500.0000,1,     0.000,     0.000,   7,   3,1.02681, -54.9567,   1
  7187,'HOUSTON     ', 230.0000,1,     0.000,     0.000,   7,   3,1.02262, -57.9945,   1
  7188,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01795, -61.2830,   1
  7189,'HOUSTON     ',  13.8000,2,     0.000,     0.000,   7,   3,1.02681, -54.9567,   1
  7190,'HOUSTON     ',  13.8000,2,     0.000,     0.000,   7,   3,1.02681, -54.9567,   1
  7191,'HOUSTON     ',  13.8000,2,     0.000,     0.000,   7,   3,1.02681, -54.9567,   1
  7192,'HOUSTON     ',  13.8000,2,     0.000,     0.000,   7,   3,1.02681, -54.9567,   1
  7193,'HOUSTON     ',  13.8000,2,     0.000,     0.000,   7,   3,1.02681, -54.9567,   1
  7194,'HOUSTON     ',  13.8000,2,     0.000,     0.000,   7,   3,1.03000, -53.6005,   1
  7195,'HOUSTON     ',  13.8000,2,     0.000,     0.000,   7,   3,1.03000, -53.3848,   1
  7196,'HOUSTON     ',  13.8000,2,     0.000,     0.000,   7,   3,1.03000, -54.1123,   1
  7197,'HOUSTON     ',  13.8000,2,     0.000,     0.000,   7,   3,1.03000, -54.4149,   1
  7198,'TOMBALL     ', 115.0000,1,     0.000,     0.000,   7,   5,1.03000, -63.1320,   1
  7199,'CYPRESS     ', 500.0000,1,     0.000,     0.000,   7,   5,1.03269, -57.6628,   1
  7200,'CYPRESS     ', 230.0000,1,     0.000,     0.000,   7,   5,1.02576, -60.1675,   1
  7201,'CYPRESS     ', 115.0000,1,     0.000,     0.000,   7,   5,1.02263, -62.6036,   1
  7202,'HEMPSTEA    ', 115.0000,1,     0.000,     0.000,   7,   5,1.00719, -64.2858,   1
  7203,'WEST COL    ', 115.0000,1,     0.000,     0.000,   7,   1,1.00136, -57.9864,   1
  7204,'BAYTOWN     ', 500.0000,1,     0.000,     0.000,   7,   4,1.03780, -54.4507,   1
  7205,'BAYTOWN     ', 230.0000,1,     0.000,     0.000,   7,   4,1.03364, -56.2101,   1
  7206,'BAYTOWN     ', 115.0000,1,     0.000,     0.000,   7,   4,1.03071, -58.7070,   1
  7207,'BAYTOWN     ',  18.0000,2,     0.000,     0.000,   7,   4,1.03780, -54.4507,   1
  7208,'BAYTOWN     ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.3277,   1
  7209,'BAYTOWN     ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.6734,   1
  7210,'BAYTOWN     ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.2504,   1
  7211,'BAYTOWN     ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.5879,   1
  7212,'BAYTOWN     ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.0470,   1
  7213,'SANTA FE    ', 115.0000,1,     0.000,     0.000,   7,   2,1.01755, -60.8010,   1
  7214,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01082, -62.3448,   1
  7215,'SPRING 5    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01464, -63.0458,   1
  7216,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01037, -63.0137,   1
  7217,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01405, -63.0709,   1
  7218,'MONTGOME    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01365, -63.6586,   1
  7219,'HUNGERFO    ', 115.0000,1,     0.000,     0.000,   7,   1,1.01117, -60.0170,   1
  7220,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00966, -63.0556,   1
  7221,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00976, -62.8473,   1
  7222,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01211, -62.3610,   1
  7223,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   5,1.01529, -62.7083,   1
  7224,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00999, -63.1855,   1
  7225,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00804, -64.0100,   1
  7226,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01532, -62.7546,   1
  7227,'HOUSTON     ', 500.0000,1,     0.000,     0.000,   7,   3,1.03452, -56.9751,   1
  7228,'HOUSTON     ', 230.0000,1,     0.000,     0.000,   7,   3,1.02395, -59.3488,   1
  7229,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.02043, -60.9039,   1
  7230,'BEASLEY     ', 115.0000,1,     0.000,     0.000,   7,   1,1.01937, -61.4285,   1
  7231,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01732, -60.6925,   1
  7232,'LA MARQU    ', 115.0000,1,     0.000,     0.000,   7,   2,1.02742, -60.0654,   1
  7233,'WALLER 0    ', 115.0000,1,     0.000,     0.000,   7,   5,1.00727, -64.4171,   1
  7234,'PORTER 0    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01473, -63.8233,   1
  7235,'CYPRESS     ', 115.0000,1,     0.000,     0.000,   7,   3,1.03000, -64.2547,   1
  7236,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   5,1.03000, -63.6894,   1
  7237,'FULSHEAR    ', 115.0000,1,     0.000,     0.000,   7,   1,1.00319, -61.6048,   1
  7238,'LIBERTY     ', 115.0000,1,     0.000,     0.000,   7,   4,1.03000, -61.6011,   1
  7239,'WINNIE 0    ', 115.0000,1,     0.000,     0.000,   7,   4,1.01373, -61.1757,   1
  7240,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01413, -63.1200,   1
  7241,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00940, -63.4137,   1
  7242,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01216, -63.2210,   1
  7243,'CROSBY 0    ', 115.0000,1,     0.000,     0.000,   7,   4,1.01666, -62.4728,   1
  7244,'MANVEL 0    ', 115.0000,1,     0.000,     0.000,   7,   3,1.01051, -61.4732,   1
  7245,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   5,1.01443, -63.9413,   1
  7246,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00486, -64.0590,   1
  7247,'DAMON 0     ', 115.0000,1,     0.000,     0.000,   7,   1,1.00277, -58.3274,   1
  7248,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00684, -63.5708,   1
  7249,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01165, -62.9410,   1
  7250,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01890, -62.4051,   1
  7251,'HOCKLEY     ', 115.0000,1,     0.000,     0.000,   7,   5,1.01262, -64.3415,   1
  7252,'ANGLETON    ', 230.0000,1,     0.000,     0.000,   7,   2,1.02362, -56.4482,   1
  7253,'ANGLETON    ', 115.0000,1,     0.000,     0.000,   7,   2,1.01440, -58.6605,   1
  7254,'CONROE 3    ', 115.0000,1,     0.000,     0.000,   7,   5,1.02570, -63.0639,   1
  7255,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01645, -61.6975,   1
  7256,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01196, -62.4867,   1
  7257,'PEARLAND    ', 115.0000,1,     0.000,     0.000,   7,   4,1.01109, -61.6992,   1
  7258,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01315, -62.4121,   1
  7259,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01793, -62.4034,   1
  7260,'CHANNELV    ', 115.0000,1,     0.000,     0.000,   7,   4,1.01954, -61.1453,   1
  7261,'BAY CITY    ', 230.0000,1,     0.000,     0.000,   7,   1,1.00387, -49.4411,   1
  7262,'BAY CITY    ', 115.0000,1,     0.000,     0.000,   7,   1,1.01655, -51.2843,   1
  7263,'PASADENA    ', 500.0000,1,     0.000,     0.000,   7,   4,1.03434, -54.7358,   1
  7264,'PASADENA    ', 230.0000,1,     0.000,     0.000,   7,   4,1.03074, -56.4161,   1
  7265,'PASADENA    ', 115.0000,1,     0.000,     0.000,   7,   4,1.02158, -59.6759,   1
  7266,'PASADENA    ',  13.8000,2,     0.000,     0.000,   7,   4,1.03196, -53.8257,   1
  7267,'PASADENA    ',  13.8000,2,     0.000,     0.000,   7,   4,1.03434, -54.7358,   1
  7268,'PASADENA    ',  13.8000,2,     0.000,     0.000,   7,   4,1.03434, -54.7358,   1
  7269,'PASADENA    ',  13.8000,2,     0.000,     0.000,   7,   4,1.03434, -54.7358,   1
  7270,'PASADENA    ',  13.8000,2,     0.000,     0.000,   7,   4,1.03211, -54.0549,   1
  7271,'BROOKSHI    ', 115.0000,1,     0.000,     0.000,   7,   3,1.00954, -63.4107,   1
  7272,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01275, -62.1487,   1
  7273,'TEXAS CI    ', 115.0000,1,     0.000,     0.000,   7,   2,1.03000, -60.5511,   1
  7274,'VICTORIA    ', 230.0000,1,     0.000,     0.000,   7,   6,1.01165, -58.2323,   1
  7275,'VICTORIA    ', 115.0000,1,     0.000,     0.000,   7,   6,1.01168, -59.6133,   1
  7276,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.03000, -63.3752,   1
  7277,'GANADO 0    ', 115.0000,1,     0.000,     0.000,   7,   6,1.03000, -58.1222,   1
  7278,'MONT BEL    ', 230.0000,1,     0.000,     0.000,   7,   4,1.02791, -57.6669,   1
  7279,'MONT BEL    ', 115.0000,1,     0.000,     0.000,   7,   4,1.02427, -59.6422,   1
  7280,'MONT BEL    ',  13.8000,2,     0.000,     0.000,   7,   4,1.02791, -57.6669,   1
  7281,'MONT BEL    ',  13.8000,2,     0.000,     0.000,   7,   4,1.02791, -57.6669,   1
  7282,'BAYTOWN     ', 230.0000,1,     0.000,     0.000,   7,   4,1.03182, -56.6159,   1
  7283,'BAYTOWN     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01926, -59.7417,   1
  7284,'BAYTOWN     ',  13.2000,1,     0.000,     0.000,   7,   4,1.03235, -56.3167,   1
  7285,'BAYTOWN     ',  13.2000,1,     0.000,     0.000,   7,   4,1.03193, -56.0325,   1
  7286,'BAYTOWN     ',  13.2000,1,     0.000,     0.000,   7,   4,1.03323, -55.7702,   1
  7287,'BAYTOWN     ',  13.2000,1,     0.000,     0.000,   7,   4,1.03323, -55.7702,   1
  7288,'BAYTOWN     ',  13.2000,1,     0.000,     0.000,   7,   4,1.03323, -55.7702,   1
  7289,'BAYTOWN     ',  13.2000,1,     0.000,     0.000,   7,   4,1.03205, -55.6931,   1
  7290,'SPRING 6    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01072, -63.7141,   1
  7291,'HUMBLE 2    ', 115.0000,1,     0.000,     0.000,   7,   5,1.00373, -64.0147,   1
  7292,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   5,1.01887, -62.0567,   1
  7293,'SANTA FE    ', 115.0000,1,     0.000,     0.000,   7,   2,1.01777, -60.3998,   1
  7294,'PORT BOL    ', 115.0000,1,     0.000,     0.000,   7,   4,1.03000, -59.4883,   1
  7295,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   5,1.01139, -63.2611,   1
  7296,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00604, -63.8827,   1
  7297,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00861, -62.7255,   1
  7298,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01173, -63.3810,   1
  7299,'EAGLE LA    ', 115.0000,1,     0.000,     0.000,   7,   1,1.00235, -60.4809,   1
  7300,'CONROE 2    ', 115.0000,1,     0.000,     0.000,   7,   5,1.03000, -64.1153,   1
  7301,'WEBSTER     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01066, -61.7613,   1
  7302,'SWEENY 0    ', 115.0000,1,     0.000,     0.000,   7,   1,1.00512, -54.1390,   1
  7303,'BLESSING    ', 115.0000,1,     0.000,     0.000,   7,   1,1.01583, -56.4471,   1
  7304,'WHARTON     ', 500.0000,1,     0.000,     0.000,   7,   1,1.00021, -49.4365,   1
  7305,'WHARTON     ', 230.0000,1,     0.000,     0.000,   7,   1,1.01173, -53.6372,   1
  7306,'WHARTON     ', 115.0000,1,     0.000,     0.000,   7,   1,1.01062, -57.3087,   1
  7307,'WHARTON     ',  24.0000,2,     0.000,     0.000,   7,   1,1.00021, -49.4365,   1
  7308,'WHARTON     ',  24.0000,2,     0.000,     0.000,   7,   1,1.00021, -49.4365,   1
  7309,'WHARTON     ',  24.0000,2,     0.000,     0.000,   7,   1,1.00021, -49.4365,   1
  7310,'WHARTON     ',  24.0000,2,     0.000,     0.000,   7,   1,1.00021, -49.4365,   1
  7311,'WHARTON     ',  24.0000,2,     0.000,     0.000,   7,   1,1.01170, -49.0622,   1
  7312,'LAKE JAC    ', 230.0000,1,     0.000,     0.000,   7,   2,1.02595, -55.7886,   1
  7313,'LAKE JAC    ', 115.0000,1,     0.000,     0.000,   7,   2,1.01178, -58.1652,   1
  7314,'BELLVILL    ', 115.0000,1,     0.000,     0.000,   7,   5,0.99559, -63.2382,   1
  7315,'KATY 4 0    ', 115.0000,1,     0.000,     0.000,   7,   3,1.02163, -63.0834,   1
  7316,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01023, -62.2317,   1
  7317,'FRIENDSW    ', 115.0000,1,     0.000,     0.000,   7,   4,1.01460, -60.8475,   1
  7318,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.00908, -62.4559,   1
  7319,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   5,1.01218, -63.0095,   1
  7320,'FREEPORT    ', 500.0000,1,     0.000,     0.000,   7,   2,1.03551, -54.6201,   1
  7321,'FREEPORT    ', 230.0000,1,     0.000,     0.000,   7,   2,1.02992, -55.5087,   1
  7322,'FREEPORT    ', 115.0000,1,     0.000,     0.000,   7,   2,1.02385, -57.8254,   1
  7323,'FREEPORT    ',  13.8000,2,     0.000,     0.000,   7,   2,1.03275, -54.1905,   1
  7324,'FREEPORT    ',  13.8000,2,     0.000,     0.000,   7,   2,1.03170, -54.0402,   1
  7325,'FREEPORT    ',  13.8000,2,     0.000,     0.000,   7,   2,1.03168, -54.0373,   1
  7326,'FREEPORT    ',  13.8000,2,     0.000,     0.000,   7,   2,1.03366, -54.3364,   1
  7327,'NEWGULF     ', 230.0000,1,     0.000,     0.000,   7,   1,1.01902, -54.5839,   1
  7328,'NEWGULF     ', 115.0000,1,     0.000,     0.000,   7,   1,1.01531, -55.8355,   1
  7329,'NEWGULF     ',  13.8000,2,     0.000,     0.000,   7,   1,1.04000, -53.8147,   1
  7330,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01173, -62.9102,   1
  7331,'PASADENA    ', 500.0000,1,     0.000,     0.000,   7,   4,1.03426, -55.6366,   1
  7332,'PASADENA    ', 230.0000,1,     0.000,     0.000,   7,   4,1.02756, -57.4480,   1
  7333,'PASADENA    ', 115.0000,1,     0.000,     0.000,   7,   4,1.01826, -60.8614,   1
  7334,'PASADENA    ',  20.0000,2,     0.000,     0.000,   7,   4,1.03426, -55.6366,   1
  7335,'PASADENA    ',  20.0000,2,     0.000,     0.000,   7,   4,1.04000, -54.9683,   1
  7336,'STAFFORD    ', 115.0000,1,     0.000,     0.000,   7,   3,1.01601, -61.8757,   1
  7337,'EDNA 0      ', 115.0000,1,     0.000,     0.000,   7,   6,1.00353, -59.2485,   1
  7338,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01233, -62.4245,   1
  7339,'NEEDVILL    ', 115.0000,1,     0.000,     0.000,   7,   1,1.00591, -57.3835,   1
  7340,'SEALY 0     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00118, -63.3378,   1
  7341,'KATY 3 0    ', 500.0000,1,     0.000,     0.000,   7,   3,1.01468, -53.9734,   1
  7342,'KATY 3 1    ', 230.0000,1,     0.000,     0.000,   7,   3,1.01976, -58.3900,   1
  7343,'KATY 3 2    ', 115.0000,1,     0.000,     0.000,   7,   3,1.00219, -61.7225,   1
  7344,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00770, -63.7313,   1
  7345,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01381, -62.0718,   1
  7346,'THOMPSON    ', 500.0000,1,     0.000,     0.000,   7,   3,1.03607, -54.1366,   1
  7347,'THOMPSON    ', 230.0000,1,     0.000,     0.000,   7,   3,1.02997, -56.2210,   1
  7348,'THOMPSON    ', 115.0000,1,     0.000,     0.000,   7,   3,1.02498, -58.4694,   1
  7349,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -53.4632,   1
  7350,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -52.5227,   1
  7351,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -51.9964,   1
  7352,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -52.1520,   1
  7353,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -52.8268,   1
  7354,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -53.4062,   1
  7355,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -53.3996,   1
  7356,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -53.4769,   1
  7357,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.03607, -54.1366,   1
  7358,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -52.3039,   1
  7359,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -53.3585,   1
  7360,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -52.8342,   1
  7361,'THOMPSON    ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -53.7352,   1
  7362,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00884, -63.3021,   1
  7363,'GALVESTO    ', 115.0000,1,     0.000,     0.000,   7,   2,1.01512, -60.6170,   1
  7364,'EAST BER    ', 115.0000,1,     0.000,     0.000,   7,   1,1.00156, -61.6603,   1
  7365,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01575, -62.8224,   1
  7366,'CHANNELV    ', 500.0000,1,     0.000,     0.000,   7,   4,1.03574, -55.1053,   1
  7367,'CHANNELV    ', 230.0000,1,     0.000,     0.000,   7,   4,1.02909, -57.5735,   1
  7368,'CHANNELV    ', 115.0000,1,     0.000,     0.000,   7,   4,1.02259, -60.4067,   1
  7369,'CHANNELV    ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -54.5539,   1
  7370,'CHANNELV    ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -54.4040,   1
  7371,'CHANNELV    ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -54.5259,   1
  7372,'CHANNELV    ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -54.5676,   1
  7373,'CHANNELV    ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -54.9046,   1
  7374,'CHANNELV    ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -54.6724,   1
  7375,'CHANNELV    ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.5746,   1
  7376,'CHANNELV    ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.6931,   1
  7377,'CHANNELV    ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -54.0336,   1
  7378,'CHANNELV    ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.7579,   1
  7379,'CHANNELV    ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -53.8608,   1
  7380,'FREEPORT    ', 115.0000,1,     0.000,     0.000,   7,   2,1.01912, -58.6285,   1
  7381,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.01525, -63.2983,   1
  7382,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01074, -62.6509,   1
  7383,'ROSHARON    ', 115.0000,1,     0.000,     0.000,   7,   2,1.01544, -59.9162,   1
  7384,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00922, -63.0741,   1
  7385,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01154, -63.6712,   1
  7386,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01060, -63.0921,   1
  7387,'HUMBLE 1    ', 115.0000,1,     0.000,     0.000,   7,   4,1.00842, -63.5055,   1
  7388,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01648, -63.5361,   1
  7389,'WILLIS 1    ', 500.0000,2,     0.000,     0.000,   7,   5,1.04000, -58.4406,   1
  7390,'WILLIS 1    ', 230.0000,1,     0.000,     0.000,   7,   5,1.03321, -59.6603,   1
  7391,'WILLIS 1    ', 115.0000,1,     0.000,     0.000,   7,   5,1.02602, -61.0000,   1
  7392,'BAYTOWN     ', 115.0000,1,     0.000,     0.000,   7,   4,1.02171, -60.8240,   1
  7393,'VAN VLEC    ', 115.0000,1,     0.000,     0.000,   7,   1,1.00473, -57.6653,   1
  7394,'HUFFMAN     ', 115.0000,1,     0.000,     0.000,   7,   4,1.00998, -62.7077,   1
  7395,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01575, -63.3951,   1
  7396,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00957, -62.8037,   1
  7397,'ROSENBER    ', 115.0000,1,     0.000,     0.000,   7,   3,1.03000, -62.8348,   1
  7398,'PASADENA    ', 115.0000,1,     0.000,     0.000,   7,   4,1.01793, -61.3680,   1
  7399,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01524, -62.1203,   1
  7400,'HOUSTON     ', 500.0000,2,     0.000,     0.000,   7,   4,1.03372, -55.3330,   1
  7401,'HOUSTON     ', 230.0000,1,     0.000,     0.000,   7,   4,1.02884, -57.1000,   1
  7402,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   4,1.02404, -59.9472,   1
  7403,'PASADENA    ', 115.0000,1,     0.000,     0.000,   7,   4,1.01723, -61.1947,   1
  7404,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   5,1.00900, -63.8716,   1
  7405,'GALVESTO    ', 115.0000,1,     0.000,     0.000,   7,   2,1.02352, -60.1424,   1
  7406,'POINT CO    ', 500.0000,2,     0.000,     0.000,   7,   6,1.01270, -49.9589,   1
  7407,'POINT CO    ', 230.0000,1,     0.000,     0.000,   7,   6,1.01197, -51.3793,   1
  7408,'POINT CO    ', 115.0000,1,     0.000,     0.000,   7,   6,0.99796, -54.0291,   1
  7409,'KATY 2 0    ', 230.0000,1,     0.000,     0.000,   7,   3,1.02072, -59.0005,   1
  7410,'KATY 2 1    ', 115.0000,1,     0.000,     0.000,   7,   3,1.01177, -62.1343,   1
  7411,'SPRING 3    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01484, -63.5422,   1
  7412,'DANBURY     ', 115.0000,1,     0.000,     0.000,   7,   2,1.01268, -59.5960,   1
  7413,'WHARTON     ', 115.0000,1,     0.000,     0.000,   7,   1,1.00808, -58.9427,   1
  7414,'VICTORIA    ', 500.0000,2,     0.000,     0.000,   7,   6,1.02127, -52.1694,   1
  7415,'VICTORIA    ', 230.0000,1,     0.000,     0.000,   7,   6,1.01438, -54.1898,   1
  7416,'VICTORIA    ', 115.0000,1,     0.000,     0.000,   7,   6,1.01382, -55.5828,   1
  7417,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01770, -62.8544,   1
  7418,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.01774, -62.5845,   1
  7419,'LA PORTE    ', 115.0000,2,     0.000,     0.000,   7,   4,1.01784, -60.4831,   1
  7420,'MAGNOLIA    ', 230.0000,1,     0.000,     0.000,   7,   5,1.02380, -60.4674,   1
  7421,'MAGNOLIA    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01572, -63.0928,   1
  7422,'ALVIN 0     ', 500.0000,2,     0.000,     0.000,   7,   2,1.04000, -54.8586,   1
  7423,'ALVIN 1     ', 230.0000,1,     0.000,     0.000,   7,   2,1.03018, -57.1417,   1
  7424,'ALVIN 2     ', 115.0000,1,     0.000,     0.000,   7,   2,1.01944, -59.9326,   1
  7425,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00824, -63.8663,   1
  7426,'BRAZORIA    ', 115.0000,1,     0.000,     0.000,   7,   2,0.99486, -56.3477,   1
  7427,'HOUSTON     ', 115.0000,1,     0.000,     0.000,   7,   3,1.00800, -63.9485,   1
  7428,'FREEPORT    ', 500.0000,2,     0.000,     0.000,   7,   2,1.04000, -55.5918,   1
  7429,'FREEPORT    ', 230.0000,1,     0.000,     0.000,   7,   2,1.02728, -55.2270,   1
  7430,'FREEPORT    ', 115.0000,1,     0.000,     0.000,   7,   2,1.01336, -57.8997,   1
  7431,'CONROE 6    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01820, -62.4272,   1
  7432,'MADISONV    ', 115.0000,1,     0.000,     0.000,   7,   5,1.01958, -62.4862,   1
  8003,'CENTERVI    ', 115.0000,1,    -0.760,     7.186,   8,   7,1.03000, -61.1123,   1
  8004,'LUFKIN 3    ', 230.0000,1,    -2.258,   116.903,   8,   8,1.02987, -58.1879,   1
  8009,'PLANTERS    ', 115.0000,1,     1.535,    16.674,   8,   7,1.01540, -64.0099,   1
  8030,'SHIRO 0     ', 500.0000,1,     0.000,     0.000,   8,   7,1.03969, -58.4692,   1
  8031,'SHIRO 1     ', 230.0000,1,     0.976,    18.564,   8,   7,1.03740, -59.1929,   1
  8033,'SHIRO 3     ',  13.8000,2,     0.000,     0.000,   8,   7,1.04000, -57.6597,   1
  8034,'SHIRO 4     ',  13.8000,2,     0.000,     0.000,   8,   7,1.04000, -57.8266,   1
  8035,'SHIRO 5     ',  13.8000,2,     0.000,     0.000,   8,   7,1.04000, -57.8957,   1
  8036,'SHIRO 6     ',  13.8000,2,     0.000,     0.000,   8,   7,1.04000, -57.8662,   1
  8037,'MIDWAY 0    ', 115.0000,1,    -0.311,    18.307,   8,   7,1.01701, -62.6922,   1
  8046,'FAIRFIEL    ',  18.0000,2,     0.300,    32.158,   8,   7,1.02260, -49.9267,   1
  8047,'FAIRFIEL    ',  18.0000,2,     0.028,    37.724,   8,   7,1.02302, -49.9826,   1
  8048,'FAIRFIEL    ',  18.0000,2,    -0.025,    16.201,   8,   7,1.04000, -49.5796,   1
  8049,'FAIRFIEL    ',  18.0000,2,     0.003,    48.288,   8,   7,1.02348, -50.0547,   1
  8050,'FAIRFIEL    ',  18.0000,2,     0.031,    23.962,   8,   7,1.02181, -49.7929,   1
  8051,'FAIRFIEL    ',  18.0000,2,     0.172,    52.479,   8,   7,1.02360, -50.0755,   1
  8060,'FAIRFIEL    ',  13.8000,2,     0.767,    73.138,   8,   7,1.02397, -49.6189,   1
  8061,'FAIRFIEL    ',  13.8000,2,     0.466,    60.606,   8,   7,1.02257, -49.4197,   1
  8070,'JEWETT 1    ',  13.8000,2,     1.610,    63.434,   8,   7,1.00000, -47.5207,   1
  8071,'JEWETT 1    ',  13.8000,3,     2.024,    87.800,   8,   7,1.00000, -47.8493,   1
  8077,'MT. ENTE    ',  13.8000,2,     1.240,    40.531,   8,   8,1.03050, -45.9817,   1
  8078,'MT. ENTE    ',  13.8000,2,     0.938,    38.471,   8,   8,1.03038, -45.9066,   1
  8079,'MT. ENTE    ',  13.8000,2,     1.289,    49.383,   8,   8,1.03149, -46.2267,   1
  8080,'MT. ENTE    ',  13.8000,2,     1.144,    42.879,   8,   8,1.03087, -46.0560,   1
  8087,'FRANKLIN    ',  18.0000,2,     0.253,    25.519,   8,   7,1.04000, -50.8045,   1
  8088,'FRANKLIN    ',  18.0000,2,     0.205,    38.349,   8,   7,1.04000, -51.2304,   1
  8099,'CUSHING     ',  13.8000,2,     0.280,    12.705,   8,   8,1.03575, -50.1985,   1
  8116,'JACKSONV    ',  13.8000,2,     1.872,    70.880,   8,   8,1.04000, -51.0344,   1
  8117,'JACKSONV    ',  13.8000,2,     1.855,    82.292,   8,   8,1.04000, -51.1355,   1
  8129,'MOUNT PL    ',  18.0000,2,   -14.146,   143.230,   8,   8,1.03082, -48.9955,   1
  8130,'MOUNT PL    ',  18.0000,2,    -5.955,    57.378,   8,   8,1.03000, -48.2177,   1
  8131,'MOUNT PL    ',  18.0000,2,   -11.058,   112.334,   8,   8,1.03000, -48.8517,   1
  8141,'HEARNE 0    ', 115.0000,1,    -2.812,    34.951,   8,   7,1.02488, -64.0603,   1
  8147,'TRINIDAD    ', 230.0000,2,    -2.895,   161.951,   8,   7,1.03000, -52.6417,   1
  8155,'BREMOND     ', 500.0000,2,    -4.743,   250.390,   8,   7,1.03282, -52.2927,   1
  8158,'BRYAN 1     ', 500.0000,2,     3.175,    83.763,   8,   7,1.03637, -59.0194,   1
 17001,'INEZ 0SE    ',  11.5000,1,     0.000,     0.000,   7,   6,1.00360, -56.2512,   1
 17004,'PASADENA    ',  11.5000,1,     0.000,     0.000,   7,   4,1.02403, -59.6743,   1
 17010,'PRAIRIE     ',  11.5000,1,     0.000,     0.000,   7,   5,1.00404, -63.7065,   1
 17011,'CONROE 1    ',  11.5000,1,     0.000,     0.000,   7,   5,1.02353, -63.3548,   1
 17012,'SIMONTON    ',  11.5000,1,     0.000,     0.000,   7,   3,0.99843, -61.6282,   1
 17013,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   5,1.01031, -63.0151,   1
 17014,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01006, -62.0665,   1
 17016,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01810, -60.3619,   1
 17017,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01410, -62.5389,   1
 17020,'NURSERY     ',  11.5000,1,     0.000,     0.000,   7,   6,1.01673, -57.3084,   1
 17026,'BACLIFF     ',  11.5000,1,     0.000,     0.000,   7,   4,1.02000, -60.2086,   1
 17027,'SPRING 1    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01266, -62.5069,   1
 17028,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01737, -62.2322,   1
 17036,'CONROE 5    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01924, -61.1088,   1
 17039,'SUGAR LA    ',  11.5000,1,     0.000,     0.000,   7,   3,1.01529, -61.0690,   1
 17041,'DAYTON 1    ',  11.5000,1,     0.000,     0.000,   7,   4,1.02013, -59.8008,   1
 17044,'VICTORIA    ',  11.5000,1,     0.000,     0.000,   7,   6,1.00610, -55.8374,   1
 17049,'KATY 1 2    ',  11.5000,1,     0.000,     0.000,   7,   3,1.01901, -61.5973,   1
 17050,'MAGNOLIA    ',  11.5000,1,     0.000,     0.000,   7,   5,1.00968, -63.2460,   1
 17051,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01419, -62.5698,   1
 17052,'MISSOURI    ',  11.5000,1,     0.000,     0.000,   7,   3,1.01211, -61.5937,   1
 17053,'RICHMOND    ',  11.5000,1,     0.000,     0.000,   7,   3,1.01907, -58.7993,   1
 17054,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.00664, -62.6997,   1
 17055,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01447, -61.2838,   1
 17057,'SPRING 8    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01238, -62.3081,   1
 17067,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00208, -63.6130,   1
 17069,'EL CAMPO    ',  11.5000,1,     0.000,     0.000,   7,   1,1.00355, -57.1888,   1
 17070,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01141, -61.0700,   1
 17071,'PORT O C    ',  11.5000,1,     0.000,     0.000,   7,   6,0.98821, -52.4256,   1
 17072,'DICKINSO    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01776, -59.9292,   1
 17074,'GALVESTO    ',  11.5000,1,     0.000,     0.000,   7,   2,1.02118, -59.2363,   1
 17075,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.02739, -60.3690,   1
 17084,'LEAGUE C    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01888, -59.1394,   1
 17085,'LIVERPOO    ',  11.5000,1,     0.000,     0.000,   7,   2,1.00939, -59.5201,   1
 17086,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01050, -61.7341,   1
 17087,'SUGAR LA    ',  11.5000,1,     0.000,     0.000,   7,   3,1.01419, -60.6619,   1
 17088,'RICHMOND    ',  11.5000,1,     0.000,     0.000,   7,   3,0.99700, -62.2900,   1
 17089,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.02740, -63.0741,   1
 17090,'PINEHURS    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01126, -62.8881,   1
 17091,'PEARLAND    ',  11.5000,1,     0.000,     0.000,   7,   3,1.02739, -62.9417,   1
 17092,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00973, -62.2055,   1
 17093,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00569, -62.6445,   1
 17094,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.02012, -63.1053,   1
 17100,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01119, -61.4437,   1
 17101,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01343, -61.8501,   1
 17102,'TOMBALL     ',  11.5000,1,     0.000,     0.000,   7,   5,1.00695, -62.8757,   1
 17103,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01134, -61.6158,   1
 17106,'DEER PAR    ',  11.5000,1,     0.000,     0.000,   7,   4,1.02471, -59.2538,   1
 17116,'WALLIS 0    ',  11.5000,1,     0.000,     0.000,   7,   1,0.99748, -61.9873,   1
 17117,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01227, -62.3099,   1
 17118,'SPRING 4    ',  11.5000,1,     0.000,     0.000,   7,   5,1.00689, -62.7733,   1
 17119,'SOUTH HO    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01154, -61.3936,   1
 17120,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00446, -63.1576,   1
 17123,'SEADRIFT    ',  11.5000,1,     0.000,     0.000,   7,   6,0.98644, -51.9616,   1
 17124,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00939, -62.1796,   1
 17127,'SUGAR LA    ',  11.5000,1,     0.000,     0.000,   7,   3,1.01748, -59.6115,   1
 17128,'CONROE 7    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01863, -61.1351,   1
 17129,'LOLITA 0    ',  11.5000,1,     0.000,     0.000,   7,   6,1.01794, -55.4562,   1
 17132,'LAPORTE     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01724, -59.4076,   1
 17143,'NEW CANE    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01166, -63.4855,   1
 17144,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01259, -61.0466,   1
 17145,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.02739, -63.6228,   1
 17147,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01333, -61.8958,   1
 17148,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00829, -63.0012,   1
 17149,'BLOOMING    ',  11.5000,1,     0.000,     0.000,   7,   6,1.00086, -55.1179,   1
 17151,'WILLIS 2    ',  11.5000,1,     0.000,     0.000,   7,   5,1.02565, -61.4025,   1
 17152,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01094, -61.9122,   1
 17153,'PALACIOS    ',  11.5000,1,     0.000,     0.000,   7,   1,0.98232, -49.0116,   1
 17154,'CONROE 4    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01659, -62.8745,   1
 17155,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00602, -62.1667,   1
 17157,'SPRING 2    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01458, -61.8315,   1
 17158,'KINGWOOD    ',  11.5000,1,     0.000,     0.000,   7,   4,1.00433, -62.7981,   1
 17161,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01891, -60.8367,   1
 17172,'TEXAS CI    ',  11.5000,1,     0.000,     0.000,   7,   2,1.02390, -59.0477,   1
 17173,'KINGWOOD    ',  11.5000,1,     0.000,     0.000,   7,   4,1.00324, -63.3152,   1
 17174,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01044, -60.7936,   1
 17177,'SPRING 7    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01012, -62.2572,   1
 17178,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00627, -63.2150,   1
 17179,'FRESNO 0    ',  11.5000,1,     0.000,     0.000,   7,   3,1.00698, -61.4768,   1
 17180,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01011, -62.4222,   1
 17181,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00724, -63.1210,   1
 17182,'PATTISON    ',  11.5000,1,     0.000,     0.000,   7,   3,1.00183, -62.1666,   1
 17183,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.02740, -63.0090,   1
 17185,'MISSOURI    ',  11.5000,1,     0.000,     0.000,   7,   3,1.02009, -57.6614,   1
 17188,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01532, -60.7464,   1
 17198,'TOMBALL     ',  11.5000,1,     0.000,     0.000,   7,   5,1.02740, -62.5510,   1
 17201,'CYPRESS     ',  11.5000,1,     0.000,     0.000,   7,   5,1.02001, -62.0391,   1
 17202,'HEMPSTEA    ',  11.5000,1,     0.000,     0.000,   7,   5,1.00453, -63.7086,   1
 17203,'WEST COL    ',  11.5000,1,     0.000,     0.000,   7,   1,0.99869, -57.5257,   1
 17213,'SANTA FE    ',  11.5000,1,     0.000,     0.000,   7,   2,1.01491, -60.2737,   1
 17214,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00817, -61.7977,   1
 17215,'SPRING 5    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01200, -62.4827,   1
 17216,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00771, -62.4549,   1
 17217,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01141, -62.5075,   1
 17218,'MONTGOME    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01100, -63.0855,   1
 17219,'HUNGERFO    ',  11.5000,1,     0.000,     0.000,   7,   1,1.00843, -59.5107,   1
 17220,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00701, -62.4971,   1
 17221,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00711, -62.2922,   1
 17222,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00946, -61.8125,   1
 17223,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   5,1.01265, -62.1504,   1
 17224,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00733, -62.6243,   1
 17225,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00538, -63.4371,   1
 17226,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01268, -62.1957,   1
 17229,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01780, -60.3720,   1
 17230,'BEASLEY     ',  11.5000,1,     0.000,     0.000,   7,   1,1.01665, -60.8884,   1
 17231,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01468, -60.1675,   1
 17232,'LA MARQU    ',  11.5000,1,     0.000,     0.000,   7,   2,1.02481, -59.5409,   1
 17233,'WALLER 0    ',  11.5000,1,     0.000,     0.000,   7,   5,1.00461, -63.8378,   1
 17234,'PORTER 0    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01209, -63.2461,   1
 17235,'CYPRESS     ',  11.5000,1,     0.000,     0.000,   7,   3,1.02739, -63.6544,   1
 17236,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   5,1.02740, -63.0984,   1
 17237,'FULSHEAR    ',  11.5000,1,     0.000,     0.000,   7,   1,1.00042, -61.0791,   1
 17238,'LIBERTY     ',  11.5000,1,     0.000,     0.000,   7,   4,1.02740, -61.0471,   1
 17239,'WINNIE 0    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01108, -60.6455,   1
 17240,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01148, -62.5553,   1
 17241,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00674, -62.8493,   1
 17242,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00951, -62.6575,   1
 17243,'CROSBY 0    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01403, -61.9177,   1
 17244,'MANVEL 0    ',  11.5000,1,     0.000,     0.000,   7,   3,1.00785, -60.9415,   1
 17245,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   5,1.01179, -63.3626,   1
 17246,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00219, -63.4882,   1
 17247,'DAMON 0S    ',  11.5000,1,     0.000,     0.000,   7,   1,1.00000, -57.8592,   1
 17248,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00417, -63.0059,   1
 17249,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00900, -62.3820,   1
 17250,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01627, -61.8485,   1
 17251,'HOCKLEY     ',  11.5000,1,     0.000,     0.000,   7,   5,1.00997, -63.7574,   1
 17253,'ANGLETON    ',  11.5000,1,     0.000,     0.000,   7,   2,1.01176, -58.1737,   1
 17254,'CONROE 3    ',  11.5000,1,     0.000,     0.000,   7,   5,1.02309, -62.4883,   1
 17255,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01381, -61.1554,   1
 17256,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00931, -61.9353,   1
 17257,'PEARLAND    ',  11.5000,1,     0.000,     0.000,   7,   4,1.00844, -61.1630,   1
 17258,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01050, -61.8616,   1
 17259,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01530, -61.8479,   1
 17260,'CHANNELV    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01691, -60.6100,   1
 17262,'BAY CITY    ',  11.5000,1,     0.000,     0.000,   7,   1,1.01391, -50.9243,   1
 17265,'PASADENA    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01895, -59.1634,   1
 17271,'BROOKSHI    ',  11.5000,1,     0.000,     0.000,   7,   3,1.00688, -62.8460,   1
 17272,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01010, -61.6026,   1
 17273,'TEXAS CI    ',  11.5000,1,     0.000,     0.000,   7,   2,1.02740, -60.0150,   1
 17275,'VICTORIA    ',  11.5000,1,     0.000,     0.000,   7,   6,1.00903, -59.1133,   1
 17276,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.02740, -62.7902,   1
 17277,'GANADO 0    ',  11.5000,1,     0.000,     0.000,   7,   6,1.02740, -57.6291,   1
 17279,'MONT BEL    ',  11.5000,1,     0.000,     0.000,   7,   4,1.02165, -59.1281,   1
 17283,'BAYTOWN     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01663, -59.2307,   1
 17290,'SPRING 6    ',  11.5000,1,     0.000,     0.000,   7,   5,1.00807, -63.1433,   1
 17291,'HUMBLE 2    ',  11.5000,1,     0.000,     0.000,   7,   5,1.00106, -63.4462,   1
 17292,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   5,1.01624, -61.5060,   1
 17293,'SANTA FE    ',  11.5000,1,     0.000,     0.000,   7,   2,1.01505, -59.8794,   1
 17294,'PORT BOL    ',  11.5000,1,     0.000,     0.000,   7,   4,1.02731, -58.9712,   1
 17295,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   5,1.00874, -62.6976,   1
 17296,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00337, -63.3139,   1
 17297,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00596, -62.1738,   1
 17298,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00908, -62.8149,   1
 17299,'EAGLE LA    ',  11.5000,1,     0.000,     0.000,   7,   1,0.99968, -59.9751,   1
 17300,'CONROE 2    ',  11.5000,1,     0.000,     0.000,   7,   5,1.02740, -63.5173,   1
 17301,'WEBSTER     ',  11.5000,1,     0.000,     0.000,   7,   4,1.00800, -61.2244,   1
 17302,'SWEENY 0    ',  11.5000,1,     0.000,     0.000,   7,   1,1.00246, -53.7411,   1
 17303,'BLESSING    ',  11.5000,1,     0.000,     0.000,   7,   1,1.01310, -55.9977,   1
 17306,'WHARTON     ',  11.5000,1,     0.000,     0.000,   7,   1,1.00788, -56.8499,   1
 17313,'LAKE JAC    ',  11.5000,1,     0.000,     0.000,   7,   2,1.00914, -57.6900,   1
 17314,'BELLVILL    ',  11.5000,1,     0.000,     0.000,   7,   5,0.99290, -62.6918,   1
 17315,'KATY 4 0    ',  11.5000,1,     0.000,     0.000,   7,   3,1.01900, -62.5119,   1
 17316,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00758, -61.6873,   1
 17317,'FRIENDSW    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01196, -60.3222,   1
 17318,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.00643, -61.9087,   1
 17319,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   5,1.00953, -62.4490,   1
 17330,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00908, -62.3521,   1
 17333,'PASADENA    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01563, -60.3324,   1
 17336,'STAFFORD    ',  11.5000,1,     0.000,     0.000,   7,   3,1.01337, -61.3310,   1
 17337,'EDNA 0SE    ',  11.5000,1,     0.000,     0.000,   7,   6,1.00086, -58.7634,   1
 17338,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.00968, -61.8739,   1
 17339,'NEEDVILL    ',  11.5000,1,     0.000,     0.000,   7,   1,1.00325, -56.9277,   1
 17340,'SEALY 0S    ',  11.5000,1,     0.000,     0.000,   7,   3,0.99850, -62.7843,   1
 17343,'KATY 3 2    ',  11.5000,1,     0.000,     0.000,   7,   3,0.99952, -61.1959,   1
 17344,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00504, -63.1638,   1
 17345,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01116, -61.5264,   1
 17362,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00618, -62.7402,   1
 17363,'GALVESTO    ',  11.5000,1,     0.000,     0.000,   7,   2,1.01248, -60.0954,   1
 17364,'EAST BER    ',  11.5000,1,     0.000,     0.000,   7,   1,0.99879, -61.1354,   1
 17365,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01311, -62.2623,   1
 17380,'FREEPORT    ',  11.5000,1,     0.000,     0.000,   7,   2,1.01649, -58.1377,   1
 17381,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01261, -62.7295,   1
 17382,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00809, -62.0991,   1
 17383,'ROSHARON    ',  11.5000,1,     0.000,     0.000,   7,   2,1.01280, -59.4063,   1
 17384,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00657, -62.5157,   1
 17385,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00889, -63.1004,   1
 17386,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00795, -62.5323,   1
 17387,'HUMBLE 1    ',  11.5000,1,     0.000,     0.000,   7,   4,1.00577, -62.9413,   1
 17388,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01383, -62.9622,   1
 17391,'WILLIS 1    ',  11.5000,1,     0.000,     0.000,   7,   5,1.02340, -60.4600,   1
 17392,'BAYTOWN     ',  11.5000,1,     0.000,     0.000,   7,   4,1.01908, -60.2916,   1
 17393,'VAN VLEC    ',  11.5000,1,     0.000,     0.000,   7,   1,1.00197, -57.2069,   1
 17394,'HUFFMAN     ',  11.5000,1,     0.000,     0.000,   7,   4,1.00732, -62.1556,   1
 17395,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01311, -62.8248,   1
 17396,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00692, -62.2500,   1
 17397,'ROSENBER    ',  11.5000,1,     0.000,     0.000,   7,   3,1.02740, -62.2586,   1
 17398,'PASADENA    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01530, -60.8305,   1
 17399,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01260, -61.5726,   1
 17403,'PASADENA    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01460, -60.6607,   1
 17404,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   5,1.00634, -63.2994,   1
 17405,'GALVESTO    ',  11.5000,1,     0.000,     0.000,   7,   2,1.02090, -59.6200,   1
 17408,'POINT CO    ',  11.5000,1,     0.000,     0.000,   7,   6,0.99528, -53.6410,   1
 17410,'KATY 2 1    ',  11.5000,1,     0.000,     0.000,   7,   3,1.00912, -61.5901,   1
 17411,'SPRING 3    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01220, -62.9700,   1
 17412,'DANBURY     ',  11.5000,1,     0.000,     0.000,   7,   2,1.00994, -59.0950,   1
 17413,'WHARTON     ',  11.5000,1,     0.000,     0.000,   7,   1,1.00542, -58.4576,   1
 17417,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01506, -62.2911,   1
 17418,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.01511, -62.0261,   1
 17419,'LA PORTE    ',  11.5000,1,     0.000,     0.000,   7,   4,1.01521, -59.9607,   1
 17421,'MAGNOLIA    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01308, -62.5276,   1
 17424,'ALVIN 2S    ',  11.5000,1,     0.000,     0.000,   7,   2,1.01681, -59.4186,   1
 17425,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00558, -63.2951,   1
 17426,'BRAZORIA    ',  11.5000,1,     0.000,     0.000,   7,   2,0.99217, -55.9232,   1
 17427,'HOUSTON     ',  11.5000,1,     0.000,     0.000,   7,   3,1.00534, -63.3769,   1
 17430,'FREEPORT    ',  11.5000,1,     0.000,     0.000,   7,   2,1.01071, -57.4269,   1
 17431,'CONROE 6    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01557, -61.8704,   1
 17432,'MADISONV    ',  11.5000,1,     0.000,     0.000,   7,   5,1.01695, -61.9269,   1
 0 /End of Bus data, Begin Load data
  1004,'99',1,   1,   9,    29.776,    11.930,     0.000,     0.000,     0.000,     0.000,   1
  1021,'99',1,   1,   9,    15.172,    11.213,     0.000,     0.000,     0.000,     0.000,   1
  1023,'99',1,   1,   9,    14.029,     2.575,     0.000,     0.000,     0.000,     0.000,   1
  1026,'99',1,   1,   9,    14.383,     4.962,     0.000,     0.000,     0.000,     0.000,   1
  1033,'99',1,   1,   9,   116.986,    85.181,     0.000,     0.000,     0.000,     0.000,   1
  1039,'99',1,   1,   9,    18.494,    10.035,     0.000,     0.000,     0.000,     0.000,   1
  1042,'99',1,   1,   9,    25.656,    18.948,     0.000,     0.000,     0.000,     0.000,   1
  1048,'99',1,   1,   9,    58.716,    22.171,     0.000,     0.000,     0.000,     0.000,   1
  1049,'99',1,   1,   9,    39.432,    13.267,     0.000,     0.000,     0.000,     0.000,   1
  1053,'99',1,   1,   9,    44.078,    15.223,     0.000,     0.000,     0.000,     0.000,   1
  1057,'99',1,   1,   9,    45.067,    26.140,     0.000,     0.000,     0.000,     0.000,   1
  1063,'99',1,   1,   9,    23.713,    17.712,     0.000,     0.000,     0.000,     0.000,   1
  1066,'99',1,   1,   9,    24.009,    15.606,     0.000,     0.000,     0.000,     0.000,   1
  1070,'99',1,   1,   9,    31.206,    27.103,     0.000,     0.000,     0.000,     0.000,   1
  1072,'99',1,   1,   9,    45.938,    17.051,     0.000,     0.000,     0.000,     0.000,   1
  1073,'99',1,   1,   9,    30.142,    11.246,     0.000,     0.000,     0.000,     0.000,   1
  1074,'99',1,   1,   9,    30.845,    13.361,     0.000,     0.000,     0.000,     0.000,   1
  1075,'99',1,   1,   9,    38.103,    16.605,     0.000,     0.000,     0.000,     0.000,   1
  1076,'99',1,   1,   9,    80.962,    31.228,     0.000,     0.000,     0.000,     0.000,   1
  1077,'99',1,   1,   9,    31.930,    13.528,     0.000,     0.000,     0.000,     0.000,   1
  1081,'99',1,   1,   9,    67.412,    29.597,     0.000,     0.000,     0.000,     0.000,   1
  1082,'99',1,   1,   9,    58.197,    24.372,     0.000,     0.000,     0.000,     0.000,   1
  1084,'99',1,   1,   9,    97.288,    39.885,     0.000,     0.000,     0.000,     0.000,   1
  2004,'99',1,   2,  11,   139.844,    52.911,     0.000,     0.000,     0.000,     0.000,   1
  2005,'99',1,   2,  11,   119.377,    44.732,     0.000,     0.000,     0.000,     0.000,   1
  2006,'99',1,   2,  11,    72.914,    28.795,     0.000,     0.000,     0.000,     0.000,   1
  2013,'99',1,   2,  10,     2.847,     3.842,     0.000,     0.000,     0.000,     0.000,   1
  2019,'99',1,   2,  10,     3.026,     6.455,     0.000,     0.000,     0.000,     0.000,   1
  2024,'99',1,   2,  11,    69.572,    28.586,     0.000,     0.000,     0.000,     0.000,   1
  2042,'99',1,   2,  10,     3.634,     2.673,     0.000,     0.000,     0.000,     0.000,   1
  2057,'99',1,   2,  11,   148.446,    59.360,     0.000,     0.000,     0.000,     0.000,   1
  2059,'99',1,   2,  10,     2.112,     0.842,     0.000,     0.000,     0.000,     0.000,   1
  2062,'99',1,   2,  10,    70.081,    23.181,     0.000,     0.000,     0.000,     0.000,   1
  2071,'99',1,   2,  11,    25.084,     8.894,     0.000,     0.000,     0.000,     0.000,   1
  2078,'99',1,   2,  11,    73.972,    30.596,     0.000,     0.000,     0.000,     0.000,   1
  2100,'99',1,   2,  10,    12.135,     6.075,     0.000,     0.000,     0.000,     0.000,   1
  2115,'99',1,   2,  11,    42.947,    16.128,     0.000,     0.000,     0.000,     0.000,   1
  2116,'99',1,   2,  11,    79.631,    32.979,     0.000,     0.000,     0.000,     0.000,   1
  2117,'99',1,   2,  11,    36.338,    14.046,     0.000,     0.000,     0.000,     0.000,   1
  2118,'99',1,   2,  11,    32.727,    12.414,     0.000,     0.000,     0.000,     0.000,   1
  2119,'99',1,   2,  11,    65.776,    26.822,     0.000,     0.000,     0.000,     0.000,   1
  2120,'99',1,   2,  11,    33.942,    12.908,     0.000,     0.000,     0.000,     0.000,   1
  2123,'99',1,   2,  10,    20.140,    11.383,     0.000,     0.000,     0.000,     0.000,   1
  2127,'99',1,   2,  10,   120.298,    34.368,     0.000,     0.000,     0.000,     0.000,   1
  3017,'99',1,   3,  27,    28.544,    16.023,     0.000,     0.000,     0.000,     0.000,   1
  3020,'99',1,   3,  27,    98.762,    61.709,     0.000,     0.000,     0.000,     0.000,   1
  3028,'99',1,   3,  27,    52.602,    26.627,     0.000,     0.000,     0.000,     0.000,   1
  3034,'99',1,   3,  27,    15.195,     7.800,     0.000,     0.000,     0.000,     0.000,   1
  3039,'99',1,   3,  27,    19.269,    14.180,     0.000,     0.000,     0.000,     0.000,   1
  3045,'99',1,   3,  27,    10.564,     8.181,     0.000,     0.000,     0.000,     0.000,   1
  3048,'99',1,   3,  27,   595.394,   243.053,     0.000,     0.000,     0.000,     0.000,   1
  3055,'99',1,   3,  27,    41.260,    21.870,     0.000,     0.000,     0.000,     0.000,   1
  3056,'99',1,   3,  27,    23.550,    12.532,     0.000,     0.000,     0.000,     0.000,   1
  3057,'99',1,   3,  27,    24.323,    12.635,     0.000,     0.000,     0.000,     0.000,   1
  3060,'99',1,   3,  27,    10.905,     7.522,     0.000,     0.000,     0.000,     0.000,   1
  3061,'99',1,   3,  27,    13.007,     9.365,     0.000,     0.000,     0.000,     0.000,   1
  3062,'99',1,   3,  27,    22.197,    16.808,     0.000,     0.000,     0.000,     0.000,   1
  3063,'99',1,   3,  27,    15.379,    12.136,     0.000,     0.000,     0.000,     0.000,   1
  3068,'99',1,   3,  27,    21.723,    15.701,     0.000,     0.000,     0.000,     0.000,   1
  3071,'99',1,   3,  27,    12.746,     3.176,     0.000,     0.000,     0.000,     0.000,   1
  3081,'99',1,   3,  27,    11.203,     6.623,     0.000,     0.000,     0.000,     0.000,   1
  3084,'99',1,   3,  27,    12.015,     2.853,     0.000,     0.000,     0.000,     0.000,   1
  3092,'99',1,   3,  27,    31.899,    18.133,     0.000,     0.000,     0.000,     0.000,   1
  3095,'99',1,   3,  27,    24.369,    13.082,     0.000,     0.000,     0.000,     0.000,   1
  3098,'99',1,   3,  27,     8.443,     2.585,     0.000,     0.000,     0.000,     0.000,   1
  3106,'99',1,   3,  28,    42.696,    12.121,     0.000,     0.000,     0.000,     0.000,   1
  3118,'99',1,   3,  27,    16.913,    12.024,     0.000,     0.000,     0.000,     0.000,   1
  3122,'99',1,   3,  27,     9.657,     2.057,     0.000,     0.000,     0.000,     0.000,   1
  3127,'99',1,   3,  27,     4.546,    32.749,     0.000,     0.000,     0.000,     0.000,   1
  3129,'99',1,   3,  27,    11.299,    17.362,     0.000,     0.000,     0.000,     0.000,   1
  3131,'99',1,   3,  27,   133.561,    41.540,     0.000,     0.000,     0.000,     0.000,   1
  4010,'99',1,   4,  21,    48.455,    31.871,     0.000,     0.000,     0.000,     0.000,   1
  4026,'99',1,   4,  20,   136.608,    80.185,     0.000,     0.000,     0.000,     0.000,   1
  4029,'99',1,   4,  21,   100.811,    39.231,     0.000,     0.000,     0.000,     0.000,   1
  4047,'99',1,   4,  19,    86.975,    60.793,     0.000,     0.000,     0.000,     0.000,   1
  4050,'99',1,   4,  19,    18.637,     7.228,     0.000,     0.000,     0.000,     0.000,   1
  4058,'99',1,   4,  21,    23.999,    10.841,     0.000,     0.000,     0.000,     0.000,   1
  4059,'99',1,   4,  21,    25.809,    12.516,     0.000,     0.000,     0.000,     0.000,   1
  4060,'99',1,   4,  21,    19.270,     7.652,     0.000,     0.000,     0.000,     0.000,   1
  4061,'99',1,   4,  21,    24.631,    11.026,     0.000,     0.000,     0.000,     0.000,   1
  4062,'99',1,   4,  21,    20.127,     8.635,     0.000,     0.000,     0.000,     0.000,   1
  4063,'99',1,   4,  21,    24.120,    11.160,     0.000,     0.000,     0.000,     0.000,   1
  4082,'99',1,   4,  21,    18.453,    15.073,     0.000,     0.000,     0.000,     0.000,   1
  4083,'99',1,   4,  21,    20.580,    16.165,     0.000,     0.000,     0.000,     0.000,   1
  4084,'99',1,   4,  21,    37.944,    29.262,     0.000,     0.000,     0.000,     0.000,   1
  4085,'99',1,   4,  21,    47.189,    34.385,     0.000,     0.000,     0.000,     0.000,   1
  4105,'99',1,   4,  21,   117.234,    43.125,     0.000,     0.000,     0.000,     0.000,   1
  4115,'99',1,   4,  20,   162.161,   104.590,     0.000,     0.000,     0.000,     0.000,   1
  4116,'99',1,   4,  20,   155.110,    98.016,     0.000,     0.000,     0.000,     0.000,   1
  4142,'99',1,   4,  21,   114.930,    86.061,     0.000,     0.000,     0.000,     0.000,   1
  4153,'99',1,   4,  21,   274.871,   185.930,     0.000,     0.000,     0.000,     0.000,   1
  4160,'99',1,   4,  21,    96.964,    51.796,     0.000,     0.000,     0.000,     0.000,   1
  4161,'99',1,   4,  21,    42.359,    24.425,     0.000,     0.000,     0.000,     0.000,   1
  4162,'99',1,   4,  21,    42.553,    23.876,     0.000,     0.000,     0.000,     0.000,   1
  4166,'99',1,   4,  21,    37.454,    24.911,     0.000,     0.000,     0.000,     0.000,   1
  4173,'99',1,   4,  21,    64.938,    14.158,     0.000,     0.000,     0.000,     0.000,   1
  4177,'99',1,   4,  20,    75.502,    40.740,     0.000,     0.000,     0.000,     0.000,   1
  4181,'99',1,   4,  21,   170.802,    74.711,     0.000,     0.000,     0.000,     0.000,   1
  4183,'99',1,   4,  19,   347.889,   177.202,     0.000,     0.000,     0.000,     0.000,   1
  4192,'99',1,   4,  19,   732.125,   334.637,     0.000,     0.000,     0.000,     0.000,   1
  4194,'99',1,   4,  19,   728.114,   237.146,     0.000,     0.000,     0.000,     0.000,   1
  5020,'99',1,   5,  12,    49.239,    19.606,     0.000,     0.000,     0.000,     0.000,   1
  5037,'99',1,   5,  16,   218.485,    85.249,     0.000,     0.000,     0.000,     0.000,   1
  5038,'99',1,   5,  16,   211.231,    83.076,     0.000,     0.000,     0.000,     0.000,   1
  5039,'99',1,   5,  16,   484.554,   180.885,     0.000,     0.000,     0.000,     0.000,   1
  5040,'99',1,   5,  16,   159.974,    63.076,     0.000,     0.000,     0.000,     0.000,   1
  5041,'99',1,   5,  16,   233.527,    89.171,     0.000,     0.000,     0.000,     0.000,   1
  5042,'99',1,   5,  16,   196.775,    77.797,     0.000,     0.000,     0.000,     0.000,   1
  5057,'99',1,   5,  12,   102.335,    39.375,     0.000,     0.000,     0.000,     0.000,   1
  5058,'99',1,   5,  12,    75.340,    26.763,     0.000,     0.000,     0.000,     0.000,   1
  5067,'99',1,   5,  17,   311.680,   123.163,     0.000,     0.000,     0.000,     0.000,   1
  5068,'99',1,   5,  17,   297.450,   116.279,     0.000,     0.000,     0.000,     0.000,   1
  5069,'99',1,   5,  17,   279.299,   109.104,     0.000,     0.000,     0.000,     0.000,   1
  5089,'99',1,   5,  18,    90.549,    39.506,     0.000,     0.000,     0.000,     0.000,   1
  5166,'99',1,   5,  17,   145.082,    60.151,     0.000,     0.000,     0.000,     0.000,   1
  5198,'99',1,   5,  12,   119.697,    48.181,     0.000,     0.000,     0.000,     0.000,   1
  5206,'99',1,   5,  12,    86.332,    34.057,     0.000,     0.000,     0.000,     0.000,   1
  5207,'99',1,   5,  12,   157.927,    62.536,     0.000,     0.000,     0.000,     0.000,   1
  5208,'99',1,   5,  12,   125.237,    50.362,     0.000,     0.000,     0.000,     0.000,   1
  5238,'99',1,   5,  12,   131.328,    57.092,     0.000,     0.000,     0.000,     0.000,   1
  5243,'99',1,   5,  18,   111.514,    60.806,     0.000,     0.000,     0.000,     0.000,   1
  5262,'99',1,   5,  18,   292.343,   143.999,     0.000,     0.000,     0.000,     0.000,   1
  5263,'99',1,   5,  18,   403.311,   196.655,     0.000,     0.000,     0.000,     0.000,   1
  5281,'99',1,   5,  13,   131.608,    60.128,     0.000,     0.000,     0.000,     0.000,   1
  5282,'99',1,   5,  13,   155.493,    70.768,     0.000,     0.000,     0.000,     0.000,   1
  5283,'99',1,   5,  13,   204.315,    91.274,     0.000,     0.000,     0.000,     0.000,   1
  5298,'99',1,   5,  16,   283.366,   104.911,     0.000,     0.000,     0.000,     0.000,   1
  5299,'99',1,   5,  16,   133.836,    53.126,     0.000,     0.000,     0.000,     0.000,   1
  5300,'99',1,   5,  16,   160.914,    63.763,     0.000,     0.000,     0.000,     0.000,   1
  5302,'99',1,   5,  16,   171.692,    68.672,     0.000,     0.000,     0.000,     0.000,   1
  5303,'99',1,   5,  16,   231.075,    90.666,     0.000,     0.000,     0.000,     0.000,   1
  5319,'99',1,   5,  18,   124.554,    53.500,     0.000,     0.000,     0.000,     0.000,   1
  5320,'99',1,   5,  18,   115.453,    46.911,     0.000,     0.000,     0.000,     0.000,   1
  5321,'99',1,   5,  18,   129.809,    55.692,     0.000,     0.000,     0.000,     0.000,   1
  5324,'99',1,   5,  17,   173.192,    72.884,     0.000,     0.000,     0.000,     0.000,   1
  5325,'99',1,   5,  17,   172.601,    74.120,     0.000,     0.000,     0.000,     0.000,   1
  5326,'99',1,   5,  17,   511.917,   190.074,     0.000,     0.000,     0.000,     0.000,   1
  5343,'99',1,   5,  17,   135.743,    53.344,     0.000,     0.000,     0.000,     0.000,   1
  5360,'99',1,   5,  13,   152.769,    64.422,     0.000,     0.000,     0.000,     0.000,   1
  5364,'99',1,   5,  12,   169.301,    65.037,     0.000,     0.000,     0.000,     0.000,   1
  5365,'99',1,   5,  12,    82.736,    31.568,     0.000,     0.000,     0.000,     0.000,   1
  5366,'99',1,   5,  12,    73.655,    27.429,     0.000,     0.000,     0.000,     0.000,   1
  5367,'99',1,   5,  12,    75.737,    28.432,     0.000,     0.000,     0.000,     0.000,   1
  5368,'99',1,   5,  12,   111.388,    42.861,     0.000,     0.000,     0.000,     0.000,   1
  5369,'99',1,   5,  12,    70.792,    25.911,     0.000,     0.000,     0.000,     0.000,   1
  5382,'99',1,   5,  14,   170.054,    71.507,     0.000,     0.000,     0.000,     0.000,   1
  5383,'99',1,   5,  14,   149.303,    63.790,     0.000,     0.000,     0.000,     0.000,   1
  5399,'99',1,   5,  15,   103.044,    51.521,     0.000,     0.000,     0.000,     0.000,   1
  5415,'99',1,   5,  12,    58.359,    23.407,     0.000,     0.000,     0.000,     0.000,   1
  5416,'99',1,   5,  12,    57.658,    23.301,     0.000,     0.000,     0.000,     0.000,   1
  5417,'99',1,   5,  12,    64.951,    26.299,     0.000,     0.000,     0.000,     0.000,   1
  5418,'99',1,   5,  12,    67.041,    26.306,     0.000,     0.000,     0.000,     0.000,   1
  5419,'99',1,   5,  12,   107.710,    45.125,     0.000,     0.000,     0.000,     0.000,   1
  5444,'99',1,   5,  17,  1122.290,   393.047,     0.000,     0.000,     0.000,     0.000,   1
  6006,'99',1,   6,  25,    55.881,    26.163,     0.000,     0.000,     0.000,     0.000,   1
  6007,'99',1,   6,  25,    87.357,    41.513,     0.000,     0.000,     0.000,     0.000,   1
  6008,'99',1,   6,  25,    49.630,    22.954,     0.000,     0.000,     0.000,     0.000,   1
  6009,'99',1,   6,  25,    28.667,    14.389,     0.000,     0.000,     0.000,     0.000,   1
  6010,'99',1,   6,  25,    42.857,    19.432,     0.000,     0.000,     0.000,     0.000,   1
  6030,'99',1,   6,  24,     1.116,     0.622,     0.000,     0.000,     0.000,     0.000,   1
  6042,'99',1,   6,  23,    24.963,    13.212,     0.000,     0.000,     0.000,     0.000,   1
  6062,'99',1,   6,  25,   215.872,    93.512,     0.000,     0.000,     0.000,     0.000,   1
  6069,'99',1,   6,  22,   102.030,    47.822,     0.000,     0.000,     0.000,     0.000,   1
  6070,'99',1,   6,  22,    41.180,    20.106,     0.000,     0.000,     0.000,     0.000,   1
  6071,'99',1,   6,  22,   128.798,    60.886,     0.000,     0.000,     0.000,     0.000,   1
  6072,'99',1,   6,  22,    49.811,    24.566,     0.000,     0.000,     0.000,     0.000,   1
  6073,'99',1,   6,  22,    76.347,    36.180,     0.000,     0.000,     0.000,     0.000,   1
  6074,'99',1,   6,  22,    77.232,    35.995,     0.000,     0.000,     0.000,     0.000,   1
  6075,'99',1,   6,  25,   155.032,    69.880,     0.000,     0.000,     0.000,     0.000,   1
  6106,'99',1,   6,  25,    38.282,    17.623,     0.000,     0.000,     0.000,     0.000,   1
  6110,'99',1,   6,  25,   145.980,    74.457,     0.000,     0.000,     0.000,     0.000,   1
  6111,'99',1,   6,  25,   148.257,    75.304,     0.000,     0.000,     0.000,     0.000,   1
  6122,'99',1,   6,  24,   120.091,    27.199,     0.000,     0.000,     0.000,     0.000,   1
  6145,'99',1,   6,  22,    79.269,    42.407,     0.000,     0.000,     0.000,     0.000,   1
  6146,'99',1,   6,  22,    82.201,    43.977,     0.000,     0.000,     0.000,     0.000,   1
  6147,'99',1,   6,  22,    94.160,    49.140,     0.000,     0.000,     0.000,     0.000,   1
  6148,'99',1,   6,  22,   154.045,    78.139,     0.000,     0.000,     0.000,     0.000,   1
  6149,'99',1,   6,  22,   298.316,   150.217,     0.000,     0.000,     0.000,     0.000,   1
  6161,'99',1,   6,  22,   908.285,   368.366,     0.000,     0.000,     0.000,     0.000,   1
  6173,'99',1,   6,  24,    95.366,    11.139,     0.000,     0.000,     0.000,     0.000,   1
  6188,'99',1,   6,  25,    88.113,    36.476,     0.000,     0.000,     0.000,     0.000,   1
  6195,'99',1,   6,  25,    51.622,    14.186,     0.000,     0.000,     0.000,     0.000,   1
  6213,'99',1,   6,  23,    27.080,    17.879,     0.000,     0.000,     0.000,     0.000,   1
  6214,'99',1,   6,  23,    47.075,    27.012,     0.000,     0.000,     0.000,     0.000,   1
  6215,'99',1,   6,  23,   172.019,    92.466,     0.000,     0.000,     0.000,     0.000,   1
  6216,'99',1,   6,  23,    76.856,    43.603,     0.000,     0.000,     0.000,     0.000,   1
  6239,'99',1,   6,  22,  1202.496,   664.773,     0.000,     0.000,     0.000,     0.000,   1
  6257,'99',1,   6,  23,    88.835,    41.201,     0.000,     0.000,     0.000,     0.000,   1
  6258,'99',1,   6,  23,    44.801,    21.832,     0.000,     0.000,     0.000,     0.000,   1
  6260,'99',1,   6,  23,    98.532,    44.809,     0.000,     0.000,     0.000,     0.000,   1
  6263,'99',1,   6,  24,   288.640,   103.435,     0.000,     0.000,     0.000,     0.000,   1
  6295,'99',1,   6,  23,    99.344,    46.526,     0.000,     0.000,     0.000,     0.000,   1
  6296,'99',1,   6,  23,   117.869,    53.669,     0.000,     0.000,     0.000,     0.000,   1
  6297,'99',1,   6,  23,    43.385,    20.707,     0.000,     0.000,     0.000,     0.000,   1
  6302,'99',1,   6,  22,    47.188,    21.275,     0.000,     0.000,     0.000,     0.000,   1
  6303,'99',1,   6,  22,   142.440,    64.293,     0.000,     0.000,     0.000,     0.000,   1
  6304,'99',1,   6,  22,    55.541,    25.533,     0.000,     0.000,     0.000,     0.000,   1
  6305,'99',1,   6,  22,    46.716,    20.863,     0.000,     0.000,     0.000,     0.000,   1
  6341,'99',1,   6,  25,    91.388,    20.595,     0.000,     0.000,     0.000,     0.000,   1
  6349,'99',1,   6,  23,  1110.081,   432.490,     0.000,     0.000,     0.000,     0.000,   1
  7031,'1 ',1,   7,   6,   -16.598,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  7032,'1 ',1,   7,   6,    -4.278,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  7033,'1 ',1,   7,   6,    -4.278,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  7034,'1 ',1,   7,   6,    -2.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  7284,'1 ',1,   7,   4,    -4.278,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  7285,'1 ',1,   7,   4,   -12.103,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  7286,'1 ',1,   7,   4,   -12.103,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  7287,'1 ',1,   7,   4,   -12.103,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  7288,'1 ',1,   7,   4,   -12.103,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  7289,'1 ',1,   7,   4,   -24.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8003,'99',1,   8,   7,    34.243,    17.623,     0.000,     0.000,     0.000,     0.000,   1
  8004,'99',1,   8,   8,   235.361,    86.435,     0.000,     0.000,     0.000,     0.000,   1
  8009,'99',1,   8,   7,    41.064,    12.863,     0.000,     0.000,     0.000,     0.000,   1
  8031,'99',1,   8,   7,    70.925,    28.176,     0.000,     0.000,     0.000,     0.000,   1
  8037,'99',1,   8,   7,    35.204,    18.735,     0.000,     0.000,     0.000,     0.000,   1
  8046,'99',1,   8,   7,    51.393,    18.237,     0.000,     0.000,     0.000,     0.000,   1
  8047,'99',1,   8,   7,    60.787,    21.136,     0.000,     0.000,     0.000,     0.000,   1
  8048,'99',1,   8,   7,    28.847,    12.200,     0.000,     0.000,     0.000,     0.000,   1
  8049,'99',1,   8,   7,    73.335,    27.972,     0.000,     0.000,     0.000,     0.000,   1
  8050,'99',1,   8,   7,    38.553,    13.026,     0.000,     0.000,     0.000,     0.000,   1
  8051,'99',1,   8,   7,    79.334,    31.182,     0.000,     0.000,     0.000,     0.000,   1
  8060,'99',1,   8,   7,    88.240,    34.823,     0.000,     0.000,     0.000,     0.000,   1
  8061,'99',1,   8,   7,    73.660,    28.549,     0.000,     0.000,     0.000,     0.000,   1
  8070,'99',1,   8,   7,   107.779,    43.481,     0.000,     0.000,     0.000,     0.000,   1
  8071,'99',1,   8,   7,   144.739,    61.313,     0.000,     0.000,     0.000,     0.000,   1
  8077,'99',1,   8,   8,    46.279,    20.650,     0.000,     0.000,     0.000,     0.000,   1
  8078,'99',1,   8,   8,    45.439,    19.467,     0.000,     0.000,     0.000,     0.000,   1
  8079,'99',1,   8,   8,    53.641,    24.401,     0.000,     0.000,     0.000,     0.000,   1
  8080,'99',1,   8,   8,    48.344,    21.558,     0.000,     0.000,     0.000,     0.000,   1
  8087,'99',1,   8,   7,    45.048,    23.334,     0.000,     0.000,     0.000,     0.000,   1
  8088,'99',1,   8,   7,    64.796,    33.510,     0.000,     0.000,     0.000,     0.000,   1
  8099,'99',1,   8,   8,    23.648,    11.251,     0.000,     0.000,     0.000,     0.000,   1
  8116,'99',1,   8,   8,   106.521,    54.122,     0.000,     0.000,     0.000,     0.000,   1
  8117,'99',1,   8,   8,   124.692,    61.586,     0.000,     0.000,     0.000,     0.000,   1
  8129,'99',1,   8,   8,   225.281,    63.208,     0.000,     0.000,     0.000,     0.000,   1
  8130,'99',1,   8,   8,    89.682,    26.550,     0.000,     0.000,     0.000,     0.000,   1
  8131,'99',1,   8,   8,   174.518,    50.843,     0.000,     0.000,     0.000,     0.000,   1
  8141,'99',1,   8,   7,    92.000,    20.701,     0.000,     0.000,     0.000,     0.000,   1
  8147,'99',1,   8,   7,   398.621,   156.573,     0.000,     0.000,     0.000,     0.000,   1
  8155,'99',1,   8,   7,   436.519,   204.585,     0.000,     0.000,     0.000,     0.000,   1
  8158,'99',1,   8,   7,   253.347,   114.214,     0.000,     0.000,     0.000,     0.000,   1
 17001,'1 ',1,   7,   6,     4.556,     1.289,     0.000,     0.000,     0.000,     0.000,   1
 17004,'1 ',1,   7,   4,   135.348,    37.016,     0.000,     0.000,     0.000,     0.000,   1
 17010,'1 ',1,   7,   5,    11.642,     3.178,     0.000,     0.000,     0.000,     0.000,   1
 17011,'1 ',1,   7,   5,    29.671,     8.113,     0.000,     0.000,     0.000,     0.000,   1
 17012,'1 ',1,   7,   3,     0.679,     0.192,     0.000,     0.000,     0.000,     0.000,   1
 17013,'1 ',1,   7,   5,    97.623,    26.656,     0.000,     0.000,     0.000,     0.000,   1
 17014,'1 ',1,   7,   4,    32.052,     8.755,     0.000,     0.000,     0.000,     0.000,   1
 17016,'1 ',1,   7,   4,    57.249,    15.648,     0.000,     0.000,     0.000,     0.000,   1
 17017,'1 ',1,   7,   3,    82.842,    22.638,     0.000,     0.000,     0.000,     0.000,   1
 17020,'1 ',1,   7,   6,    35.535,     9.712,     0.000,     0.000,     0.000,     0.000,   1
 17026,'1 ',1,   7,   4,    27.587,     7.541,     0.000,     0.000,     0.000,     0.000,   1
 17027,'1 ',1,   7,   5,    71.757,    19.606,     0.000,     0.000,     0.000,     0.000,   1
 17028,'1 ',1,   7,   3,    55.683,    15.219,     0.000,     0.000,     0.000,     0.000,   1
 17036,'1 ',1,   7,   5,    45.519,    12.443,     0.000,     0.000,     0.000,     0.000,   1
 17039,'1 ',1,   7,   3,   154.203,    42.149,     0.000,     0.000,     0.000,     0.000,   1
 17041,'1 ',1,   7,   4,    64.140,    17.534,     0.000,     0.000,     0.000,     0.000,   1
 17044,'1 ',1,   7,   6,    54.808,    14.969,     0.000,     0.000,     0.000,     0.000,   1
 17049,'1 ',1,   7,   3,   176.946,    48.381,     0.000,     0.000,     0.000,     0.000,   1
 17050,'1 ',1,   7,   5,    39.659,    10.833,     0.000,     0.000,     0.000,     0.000,   1
 17051,'1 ',1,   7,   3,    79.004,    21.589,     0.000,     0.000,     0.000,     0.000,   1
 17052,'1 ',1,   7,   3,    70.533,    19.271,     0.000,     0.000,     0.000,     0.000,   1
 17053,'1 ',1,   7,   3,    66.305,    18.125,     0.000,     0.000,     0.000,     0.000,   1
 17054,'1 ',1,   7,   4,    56.146,    15.334,     0.000,     0.000,     0.000,     0.000,   1
 17055,'1 ',1,   7,   3,    63.998,    17.488,     0.000,     0.000,     0.000,     0.000,   1
 17057,'1 ',1,   7,   5,    52.902,    14.454,     0.000,     0.000,     0.000,     0.000,   1
 17067,'1 ',1,   7,   3,    51.092,    13.949,     0.000,     0.000,     0.000,     0.000,   1
 17069,'1 ',1,   7,   1,    40.652,    11.099,     0.000,     0.000,     0.000,     0.000,   1
 17070,'1 ',1,   7,   4,    62.244,    17.005,     0.000,     0.000,     0.000,     0.000,   1
 17071,'1 ',1,   7,   6,     3.083,     0.872,     0.000,     0.000,     0.000,     0.000,   1
 17072,'1 ',1,   7,   4,    74.788,    20.443,     0.000,     0.000,     0.000,     0.000,   1
 17074,'1 ',1,   7,   2,    45.266,    12.375,     0.000,     0.000,     0.000,     0.000,   1
 17075,'1 ',1,   7,   4,    90.904,    24.915,     0.000,     0.000,     0.000,     0.000,   1
 17084,'1 ',1,   7,   4,   130.969,    35.806,     0.000,     0.000,     0.000,     0.000,   1
 17085,'1 ',1,   7,   2,     2.711,     0.768,     0.000,     0.000,     0.000,     0.000,   1
 17086,'1 ',1,   7,   4,    34.655,     9.467,     0.000,     0.000,     0.000,     0.000,   1
 17087,'1 ',1,   7,   3,    48.429,    13.233,     0.000,     0.000,     0.000,     0.000,   1
 17088,'1 ',1,   7,   3,    58.474,    15.958,     0.000,     0.000,     0.000,     0.000,   1
 17089,'1 ',1,   7,   3,    48.374,    13.231,     0.000,     0.000,     0.000,     0.000,   1
 17090,'1 ',1,   7,   5,     6.909,     1.952,     0.000,     0.000,     0.000,     0.000,   1
 17091,'1 ',1,   7,   3,   134.616,    36.825,     0.000,     0.000,     0.000,     0.000,   1
 17092,'1 ',1,   7,   3,    28.742,     7.851,     0.000,     0.000,     0.000,     0.000,   1
 17093,'1 ',1,   7,   3,    74.116,    20.241,     0.000,     0.000,     0.000,     0.000,   1
 17094,'1 ',1,   7,   3,    50.827,    13.895,     0.000,     0.000,     0.000,     0.000,   1
 17100,'1 ',1,   7,   4,    40.192,    10.980,     0.000,     0.000,     0.000,     0.000,   1
 17101,'1 ',1,   7,   3,   137.406,    37.552,     0.000,     0.000,     0.000,     0.000,   1
 17102,'1 ',1,   7,   5,    76.330,    20.847,     0.000,     0.000,     0.000,     0.000,   1
 17103,'1 ',1,   7,   4,    40.063,    10.945,     0.000,     0.000,     0.000,     0.000,   1
 17106,'1 ',1,   7,   4,    59.560,    16.288,     0.000,     0.000,     0.000,     0.000,   1
 17116,'1 ',1,   7,   1,     8.887,     2.509,     0.000,     0.000,     0.000,     0.000,   1
 17117,'1 ',1,   7,   3,    55.692,    15.216,     0.000,     0.000,     0.000,     0.000,   1
 17118,'1 ',1,   7,   5,    78.126,    21.338,     0.000,     0.000,     0.000,     0.000,   1
 17119,'1 ',1,   7,   4,    32.533,     8.888,     0.000,     0.000,     0.000,     0.000,   1
 17120,'1 ',1,   7,   3,    96.116,    26.249,     0.000,     0.000,     0.000,     0.000,   1
 17123,'1 ',1,   7,   6,     5.290,     1.496,     0.000,     0.000,     0.000,     0.000,   1
 17124,'1 ',1,   7,   3,   120.640,    32.959,     0.000,     0.000,     0.000,     0.000,   1
 17127,'1 ',1,   7,   3,   176.442,    48.237,     0.000,     0.000,     0.000,     0.000,   1
 17128,'1 ',1,   7,   5,    36.002,     9.840,     0.000,     0.000,     0.000,     0.000,   1
 17129,'1 ',1,   7,   6,     4.203,     1.189,     0.000,     0.000,     0.000,     0.000,   1
 17132,'1 ',1,   7,   4,    50.306,    13.749,     0.000,     0.000,     0.000,     0.000,   1
 17143,'1 ',1,   7,   5,    48.989,    13.384,     0.000,     0.000,     0.000,     0.000,   1
 17144,'1 ',1,   7,   4,    56.626,    15.472,     0.000,     0.000,     0.000,     0.000,   1
 17145,'1 ',1,   7,   4,    95.393,    26.101,     0.000,     0.000,     0.000,     0.000,   1
 17147,'1 ',1,   7,   3,    32.538,     8.890,     0.000,     0.000,     0.000,     0.000,   1
 17148,'1 ',1,   7,   3,    39.660,    10.832,     0.000,     0.000,     0.000,     0.000,   1
 17149,'1 ',1,   7,   6,     6.463,     1.827,     0.000,     0.000,     0.000,     0.000,   1
 17151,'1 ',1,   7,   5,    22.995,     6.288,     0.000,     0.000,     0.000,     0.000,   1
 17152,'1 ',1,   7,   3,     2.305,     0.653,     0.000,     0.000,     0.000,     0.000,   1
 17153,'1 ',1,   7,   1,    20.985,     5.720,     0.000,     0.000,     0.000,     0.000,   1
 17154,'1 ',1,   7,   5,    36.220,     9.899,     0.000,     0.000,     0.000,     0.000,   1
 17155,'1 ',1,   7,   3,    56.695,    15.483,     0.000,     0.000,     0.000,     0.000,   1
 17157,'1 ',1,   7,   5,   111.315,    30.422,     0.000,     0.000,     0.000,     0.000,   1
 17158,'1 ',1,   7,   4,    62.733,    17.130,     0.000,     0.000,     0.000,     0.000,   1
 17161,'1 ',1,   7,   3,    93.452,    25.574,     0.000,     0.000,     0.000,     0.000,   1
 17172,'1 ',1,   7,   2,    52.724,    14.417,     0.000,     0.000,     0.000,     0.000,   1
 17173,'1 ',1,   7,   4,    72.625,    19.830,     0.000,     0.000,     0.000,     0.000,   1
 17174,'1 ',1,   7,   4,    81.861,    22.364,     0.000,     0.000,     0.000,     0.000,   1
 17177,'1 ',1,   7,   5,   123.735,    33.806,     0.000,     0.000,     0.000,     0.000,   1
 17178,'1 ',1,   7,   3,    83.685,    22.855,     0.000,     0.000,     0.000,     0.000,   1
 17179,'1 ',1,   7,   3,    41.193,    11.250,     0.000,     0.000,     0.000,     0.000,   1
 17180,'1 ',1,   7,   3,    66.124,    18.064,     0.000,     0.000,     0.000,     0.000,   1
 17181,'1 ',1,   7,   3,    96.423,    26.335,     0.000,     0.000,     0.000,     0.000,   1
 17182,'1 ',1,   7,   3,     1.184,     0.335,     0.000,     0.000,     0.000,     0.000,   1
 17183,'1 ',1,   7,   3,   152.682,    41.769,     0.000,     0.000,     0.000,     0.000,   1
 17185,'1 ',1,   7,   3,   107.406,    29.365,     0.000,     0.000,     0.000,     0.000,   1
 17188,'1 ',1,   7,   3,    52.954,    14.471,     0.000,     0.000,     0.000,     0.000,   1
 17198,'1 ',1,   7,   5,    51.018,    13.954,     0.000,     0.000,     0.000,     0.000,   1
 17201,'1 ',1,   7,   5,   149.162,    40.784,     0.000,     0.000,     0.000,     0.000,   1
 17202,'1 ',1,   7,   5,    25.191,     6.878,     0.000,     0.000,     0.000,     0.000,   1
 17203,'1 ',1,   7,   1,    16.442,     4.487,     0.000,     0.000,     0.000,     0.000,   1
 17213,'1 ',1,   7,   2,    46.315,    12.656,     0.000,     0.000,     0.000,     0.000,   1
 17214,'1 ',1,   7,   3,    60.579,    16.546,     0.000,     0.000,     0.000,     0.000,   1
 17215,'1 ',1,   7,   5,    45.256,    12.364,     0.000,     0.000,     0.000,     0.000,   1
 17216,'1 ',1,   7,   3,    60.341,    16.481,     0.000,     0.000,     0.000,     0.000,   1
 17217,'1 ',1,   7,   4,    51.102,    13.961,     0.000,     0.000,     0.000,     0.000,   1
 17218,'1 ',1,   7,   5,    21.856,     5.971,     0.000,     0.000,     0.000,     0.000,   1
 17219,'1 ',1,   7,   1,     1.022,     0.289,     0.000,     0.000,     0.000,     0.000,   1
 17220,'1 ',1,   7,   3,   110.015,    30.050,     0.000,     0.000,     0.000,     0.000,   1
 17221,'1 ',1,   7,   3,   124.244,    33.938,     0.000,     0.000,     0.000,     0.000,   1
 17222,'1 ',1,   7,   3,    68.662,    18.756,     0.000,     0.000,     0.000,     0.000,   1
 17223,'1 ',1,   7,   5,    35.461,     9.689,     0.000,     0.000,     0.000,     0.000,   1
 17224,'1 ',1,   7,   3,    20.251,     5.530,     0.000,     0.000,     0.000,     0.000,   1
 17225,'1 ',1,   7,   3,    75.718,    20.678,     0.000,     0.000,     0.000,     0.000,   1
 17226,'1 ',1,   7,   3,    29.272,     7.997,     0.000,     0.000,     0.000,     0.000,   1
 17229,'1 ',1,   7,   3,   185.113,    50.610,     0.000,     0.000,     0.000,     0.000,   1
 17230,'1 ',1,   7,   1,     4.901,     1.386,     0.000,     0.000,     0.000,     0.000,   1
 17231,'1 ',1,   7,   4,    29.425,     8.041,     0.000,     0.000,     0.000,     0.000,   1
 17232,'1 ',1,   7,   2,    23.972,     6.555,     0.000,     0.000,     0.000,     0.000,   1
 17233,'1 ',1,   7,   5,    20.457,     5.586,     0.000,     0.000,     0.000,     0.000,   1
 17234,'1 ',1,   7,   5,    50.940,    13.918,     0.000,     0.000,     0.000,     0.000,   1
 17235,'1 ',1,   7,   3,    92.382,    25.306,     0.000,     0.000,     0.000,     0.000,   1
 17236,'1 ',1,   7,   5,    23.636,     6.464,     0.000,     0.000,     0.000,     0.000,   1
 17237,'1 ',1,   7,   1,     9.194,     2.596,     0.000,     0.000,     0.000,     0.000,   1
 17238,'1 ',1,   7,   4,    34.072,     9.319,     0.000,     0.000,     0.000,     0.000,   1
 17239,'1 ',1,   7,   4,    31.298,     8.550,     0.000,     0.000,     0.000,     0.000,   1
 17240,'1 ',1,   7,   3,    66.341,    18.125,     0.000,     0.000,     0.000,     0.000,   1
 17241,'1 ',1,   7,   3,    66.327,    18.115,     0.000,     0.000,     0.000,     0.000,   1
 17242,'1 ',1,   7,   3,    45.382,    12.396,     0.000,     0.000,     0.000,     0.000,   1
 17243,'1 ',1,   7,   4,    54.987,    15.026,     0.000,     0.000,     0.000,     0.000,   1
 17244,'1 ',1,   7,   3,    25.747,     7.032,     0.000,     0.000,     0.000,     0.000,   1
 17245,'1 ',1,   7,   5,    65.420,    17.873,     0.000,     0.000,     0.000,     0.000,   1
 17246,'1 ',1,   7,   3,   131.934,    36.026,     0.000,     0.000,     0.000,     0.000,   1
 17247,'1 ',1,   7,   1,     5.668,     1.602,     0.000,     0.000,     0.000,     0.000,   1
 17248,'1 ',1,   7,   3,   149.833,    40.921,     0.000,     0.000,     0.000,     0.000,   1
 17249,'1 ',1,   7,   3,    46.147,    12.605,     0.000,     0.000,     0.000,     0.000,   1
 17250,'1 ',1,   7,   3,    18.219,     4.979,     0.000,     0.000,     0.000,     0.000,   1
 17251,'1 ',1,   7,   5,    25.172,     6.876,     0.000,     0.000,     0.000,     0.000,   1
 17253,'1 ',1,   7,   2,    63.524,    17.356,     0.000,     0.000,     0.000,     0.000,   1
 17254,'1 ',1,   7,   5,    27.296,     7.463,     0.000,     0.000,     0.000,     0.000,   1
 17255,'1 ',1,   7,   3,    38.917,    10.633,     0.000,     0.000,     0.000,     0.000,   1
 17256,'1 ',1,   7,   3,    56.658,    15.477,     0.000,     0.000,     0.000,     0.000,   1
 17257,'1 ',1,   7,   4,    83.757,    22.879,     0.000,     0.000,     0.000,     0.000,   1
 17258,'1 ',1,   7,   3,    29.210,     7.979,     0.000,     0.000,     0.000,     0.000,   1
 17259,'1 ',1,   7,   4,    98.903,    27.003,     0.000,     0.000,     0.000,     0.000,   1
 17260,'1 ',1,   7,   4,    76.788,    20.988,     0.000,     0.000,     0.000,     0.000,   1
 17262,'1 ',1,   7,   1,    50.624,    13.833,     0.000,     0.000,     0.000,     0.000,   1
 17265,'1 ',1,   7,   4,    36.470,     9.968,     0.000,     0.000,     0.000,     0.000,   1
 17271,'1 ',1,   7,   3,    17.434,     4.761,     0.000,     0.000,     0.000,     0.000,   1
 17272,'1 ',1,   7,   3,    29.458,     8.047,     0.000,     0.000,     0.000,     0.000,   1
 17273,'1 ',1,   7,   2,    25.323,     6.926,     0.000,     0.000,     0.000,     0.000,   1
 17275,'1 ',1,   7,   6,    20.694,     5.652,     0.000,     0.000,     0.000,     0.000,   1
 17276,'1 ',1,   7,   3,    59.618,    16.306,     0.000,     0.000,     0.000,     0.000,   1
 17277,'1 ',1,   7,   6,    12.741,     3.484,     0.000,     0.000,     0.000,     0.000,   1
 17279,'1 ',1,   7,   4,    94.804,    25.936,     0.000,     0.000,     0.000,     0.000,   1
 17283,'1 ',1,   7,   4,    65.988,    18.035,     0.000,     0.000,     0.000,     0.000,   1
 17290,'1 ',1,   7,   5,    40.466,    11.052,     0.000,     0.000,     0.000,     0.000,   1
 17291,'1 ',1,   7,   5,    62.335,    17.017,     0.000,     0.000,     0.000,     0.000,   1
 17292,'1 ',1,   7,   5,    59.710,    16.319,     0.000,     0.000,     0.000,     0.000,   1
 17293,'1 ',1,   7,   2,    11.022,     3.110,     0.000,     0.000,     0.000,     0.000,   1
 17294,'1 ',1,   7,   4,     4.660,     1.319,     0.000,     0.000,     0.000,     0.000,   1
 17295,'1 ',1,   7,   5,    64.593,    17.644,     0.000,     0.000,     0.000,     0.000,   1
 17296,'1 ',1,   7,   3,    61.176,    16.704,     0.000,     0.000,     0.000,     0.000,   1
 17297,'1 ',1,   7,   3,    60.279,    16.462,     0.000,     0.000,     0.000,     0.000,   1
 17298,'1 ',1,   7,   3,    63.292,    17.289,     0.000,     0.000,     0.000,     0.000,   1
 17299,'1 ',1,   7,   1,    12.657,     3.454,     0.000,     0.000,     0.000,     0.000,   1
 17300,'1 ',1,   7,   5,    40.994,    11.212,     0.000,     0.000,     0.000,     0.000,   1
 17301,'1 ',1,   7,   4,    45.812,    12.512,     0.000,     0.000,     0.000,     0.000,   1
 17302,'1 ',1,   7,   1,    19.822,     5.411,     0.000,     0.000,     0.000,     0.000,   1
 17303,'1 ',1,   7,   1,     4.928,     1.394,     0.000,     0.000,     0.000,     0.000,   1
 17306,'1 ',1,   7,   1,     5.780,     1.634,     0.000,     0.000,     0.000,     0.000,   1
 17313,'1 ',1,   7,   2,    65.263,    17.827,     0.000,     0.000,     0.000,     0.000,   1
 17314,'1 ',1,   7,   5,    18.706,     5.103,     0.000,     0.000,     0.000,     0.000,   1
 17315,'1 ',1,   7,   3,    41.025,    11.214,     0.000,     0.000,     0.000,     0.000,   1
 17316,'1 ',1,   7,   3,    37.426,    10.221,     0.000,     0.000,     0.000,     0.000,   1
 17317,'1 ',1,   7,   4,    91.158,    24.956,     0.000,     0.000,     0.000,     0.000,   1
 17318,'1 ',1,   7,   4,    66.389,    18.131,     0.000,     0.000,     0.000,     0.000,   1
 17319,'1 ',1,   7,   5,    18.413,     5.029,     0.000,     0.000,     0.000,     0.000,   1
 17330,'1 ',1,   7,   3,   120.704,    32.975,     0.000,     0.000,     0.000,     0.000,   1
 17333,'1 ',1,   7,   4,    19.126,     5.227,     0.000,     0.000,     0.000,     0.000,   1
 17336,'1 ',1,   7,   3,    72.812,    19.896,     0.000,     0.000,     0.000,     0.000,   1
 17337,'1 ',1,   7,   6,    18.832,     5.141,     0.000,     0.000,     0.000,     0.000,   1
 17338,'1 ',1,   7,   4,    71.481,    19.527,     0.000,     0.000,     0.000,     0.000,   1
 17339,'1 ',1,   7,   1,    25.289,     6.904,     0.000,     0.000,     0.000,     0.000,   1
 17340,'1 ',1,   7,   3,    23.577,     6.434,     0.000,     0.000,     0.000,     0.000,   1
 17343,'1 ',1,   7,   3,   125.306,    34.209,     0.000,     0.000,     0.000,     0.000,   1
 17344,'1 ',1,   7,   3,    71.666,    19.571,     0.000,     0.000,     0.000,     0.000,   1
 17345,'1 ',1,   7,   4,    50.652,    13.838,     0.000,     0.000,     0.000,     0.000,   1
 17362,'1 ',1,   7,   3,    34.000,     9.285,     0.000,     0.000,     0.000,     0.000,   1
 17363,'1 ',1,   7,   2,    18.803,     5.137,     0.000,     0.000,     0.000,     0.000,   1
 17364,'1 ',1,   7,   1,     9.479,     2.676,     0.000,     0.000,     0.000,     0.000,   1
 17365,'1 ',1,   7,   4,    60.989,    16.665,     0.000,     0.000,     0.000,     0.000,   1
 17380,'1 ',1,   7,   2,    32.884,     8.987,     0.000,     0.000,     0.000,     0.000,   1
 17381,'1 ',1,   7,   4,    57.787,    15.789,     0.000,     0.000,     0.000,     0.000,   1
 17382,'1 ',1,   7,   3,    52.588,    14.364,     0.000,     0.000,     0.000,     0.000,   1
 17383,'1 ',1,   7,   2,    47.805,    13.061,     0.000,     0.000,     0.000,     0.000,   1
 17384,'1 ',1,   7,   3,    46.696,    12.753,     0.000,     0.000,     0.000,     0.000,   1
 17385,'1 ',1,   7,   3,    97.787,    26.697,     0.000,     0.000,     0.000,     0.000,   1
 17386,'1 ',1,   7,   3,    78.103,    21.334,     0.000,     0.000,     0.000,     0.000,   1
 17387,'1 ',1,   7,   4,   107.068,    29.242,     0.000,     0.000,     0.000,     0.000,   1
 17388,'1 ',1,   7,   3,    89.022,    24.395,     0.000,     0.000,     0.000,     0.000,   1
 17391,'1 ',1,   7,   5,    23.425,     6.405,     0.000,     0.000,     0.000,     0.000,   1
 17392,'1 ',1,   7,   4,    45.350,    12.396,     0.000,     0.000,     0.000,     0.000,   1
 17393,'1 ',1,   7,   1,     5.797,     1.639,     0.000,     0.000,     0.000,     0.000,   1
 17394,'1 ',1,   7,   4,    27.072,     7.393,     0.000,     0.000,     0.000,     0.000,   1
 17395,'1 ',1,   7,   3,    48.771,    13.326,     0.000,     0.000,     0.000,     0.000,   1
 17396,'1 ',1,   7,   3,    17.587,     4.803,     0.000,     0.000,     0.000,     0.000,   1
 17397,'1 ',1,   7,   3,    68.960,    18.862,     0.000,     0.000,     0.000,     0.000,   1
 17398,'1 ',1,   7,   4,    47.729,    13.043,     0.000,     0.000,     0.000,     0.000,   1
 17399,'1 ',1,   7,   3,    35.797,     9.780,     0.000,     0.000,     0.000,     0.000,   1
 17403,'1 ',1,   7,   4,    43.043,    11.762,     0.000,     0.000,     0.000,     0.000,   1
 17404,'1 ',1,   7,   5,   114.246,    31.204,     0.000,     0.000,     0.000,     0.000,   1
 17405,'1 ',1,   7,   2,    33.267,     9.094,     0.000,     0.000,     0.000,     0.000,   1
 17408,'1 ',1,   7,   6,    44.826,    12.232,     0.000,     0.000,     0.000,     0.000,   1
 17410,'1 ',1,   7,   3,   134.355,    36.706,     0.000,     0.000,     0.000,     0.000,   1
 17411,'1 ',1,   7,   5,    39.306,    10.739,     0.000,     0.000,     0.000,     0.000,   1
 17412,'1 ',1,   7,   2,     5.274,     1.492,     0.000,     0.000,     0.000,     0.000,   1
 17413,'1 ',1,   7,   1,    34.096,     9.310,     0.000,     0.000,     0.000,     0.000,   1
 17417,'1 ',1,   7,   3,    62.844,    17.174,     0.000,     0.000,     0.000,     0.000,   1
 17418,'1 ',1,   7,   3,    30.977,     8.465,     0.000,     0.000,     0.000,     0.000,   1
 17419,'1 ',1,   7,   4,    72.793,    19.893,     0.000,     0.000,     0.000,     0.000,   1
 17421,'1 ',1,   7,   5,    43.918,    12.000,     0.000,     0.000,     0.000,     0.000,   1
 17424,'1 ',1,   7,   2,    95.566,    26.128,     0.000,     0.000,     0.000,     0.000,   1
 17425,'1 ',1,   7,   3,    68.737,    18.772,     0.000,     0.000,     0.000,     0.000,   1
 17426,'1 ',1,   7,   2,    33.514,     9.142,     0.000,     0.000,     0.000,     0.000,   1
 17427,'1 ',1,   7,   3,   114.742,    31.338,     0.000,     0.000,     0.000,     0.000,   1
 17430,'1 ',1,   7,   2,    39.142,    10.693,     0.000,     0.000,     0.000,     0.000,   1
 17431,'1 ',1,   7,   5,    18.715,     5.114,     0.000,     0.000,     0.000,     0.000,   1
 17432,'1 ',1,   7,   5,    14.807,     4.047,     0.000,     0.000,     0.000,     0.000,   1
 0 /End of Load data, Begin Generator data
  1004,'1 ',    60.932,   -30.380,    44.940,   -30.380,1.01000,     0,   253.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000
  1021,'1 ',    57.613,   -28.730,    42.490,   -28.730,1.00000,     0,   239.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000
  1023,'1 ',    51.980,   -15.006,    38.340,   -25.920,1.01000,     0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000
  1026,'1 ',    35.866,   -17.880,    26.450,   -17.880,1.00000,     0,   149.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000
  1033,'1 ',    80.280,   -40.030,    59.210,   -40.030,1.00000,     0,   333.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000
  1039,'1 ',    42.597,   -21.240,    31.420,   -21.240,1.00000,     0,   177.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000
  1042,'1 ',    46.936,   -10.068,    25.960,   -17.550,1.00000,     0,   146.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.900,    36.570,   1,1.0000
  1048,'1 ',    97.560,   -20.094,   165.530,   -36.100,1.00000,     0,   390.240,   0.00000,   0.10170,   0.00000,   0.00000,1.00000,1,  100.0,   325.200,    97.560,   1,1.0000
  1049,'1 ',    97.560,    -6.912,   165.530,   -36.100,1.00000,     0,   390.240,   0.00000,   0.13490,   0.00000,   0.00000,1.00000,1,  100.0,   325.200,    97.560,   1,1.0000
  1053,'1 ',    53.640,   -19.850,    91.010,   -19.850,1.00000,     0,   214.560,   0.00000,   0.16870,   0.00000,   0.00000,1.00000,1,  100.0,   178.800,    53.640,   1,1.0000
  1057,'1 ',    46.204,   -17.280,    25.560,   -17.280,1.00000,     0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000
  1063,'1 ',    39.795,     0.000,     0.000,     0.000,1.01000,     0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    69.000,   1,1.0000
  1066,'1 ',    41.153,   -10.602,    30.350,   -20.520,1.00000,     0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000
  1070,'1 ',    46.351,    19.594,    34.190,   -23.110,1.04000,     0,   192.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000
  1072,'1 ',    42.753,   -12.777,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.30820,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1073,'1 ',    57.640,   -10.767,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.19480,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1074,'1 ',    57.640,    -8.121,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.20960,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1075,'1 ',    57.640,    -9.895,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.12370,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1076,'1 ',    57.640,   -19.747,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.10660,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1077,'1 ',    57.640,    -8.840,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.15380,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1081,'1 ',    85.950,   -31.800,   145.830,   -31.800,1.01000,     0,   343.800,   0.00000,   0.14960,   0.00000,   0.00000,1.00000,1,  100.0,   286.500,    85.950,   1,1.0000
  1082,'1 ',    43.317,   -21.600,    31.950,   -21.600,1.00000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  1084,'1 ',    33.352,    24.600,    24.600,   -16.630,1.04000,     0,   138.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000
  2004,'1 ',   117.540,   -43.490,   199.430,   -43.490,1.02000,     0,   470.160,   0.00000,   0.10640,   0.00000,   0.00000,1.00000,1,  100.0,   391.800,   117.540,   1,1.0000
  2005,'1 ',   117.540,   -43.490,   199.430,   -43.490,1.02000,     0,   470.160,   0.00000,   0.22750,   0.00000,   0.00000,1.00000,1,  100.0,   391.800,   117.540,   1,1.0000
  2006,'1 ',   117.540,   -41.120,   199.430,   -43.490,1.02000,     0,   470.160,   0.00000,   0.20040,   0.00000,   0.00000,1.00000,1,  100.0,   391.800,   117.540,   1,1.0000
  2013,'1 ',    56.092,   -28.890,    42.730,   -28.890,1.00000,     0,   240.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.600,    60.180,   1,1.0000
  2019,'1 ',   145.533,   -20.593,    46.430,   -31.390,1.04000,     0,   261.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.000,    65.400,   1,1.0000
  2024,'1 ',    50.000,   -18.500,    84.830,   -18.500,1.02000,     0,   200.000,   0.00000,   0.15080,   0.00000,   0.00000,1.00000,1,  100.0,   166.670,    50.000,   1,1.0000
  2042,'1 ',    31.656,   -11.460,    16.950,   -11.460,1.01000,     0,    95.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.600,    23.880,   1,1.0000
  2057,'1 ',   243.527,  -211.690,   335.520,   -87.840,0.99000,     0,   864.000,   0.00000,   0.17700,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   216.000,   1,1.0000
  2059,'1 ',    40.055,   -11.520,    17.040,   -11.520,1.00000,     0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    24.000,   1,1.0000
  2062,'1 ',    69.581,   -18.740,    28.840,   -19.500,1.02000,     0,   162.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.400,    40.620,   1,1.0000
  2071,'1 ',    46.307,   -21.600,    31.950,   -21.600,1.00000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  2078,'1 ',    34.732,   -12.035,    23.960,   -16.200,1.02000,     0,   135.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  2100,'1 ',    65.745,   -21.600,    31.950,   -21.600,1.02000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  2115,'1 ',    55.410,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660,   0.00000,   0.14250,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2116,'1 ',    55.410,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660,   0.00000,   0.18690,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2117,'1 ',    55.410,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660,   0.00000,   0.32540,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2118,'1 ',    55.410,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660,   0.00000,   0.10610,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2119,'1 ',    55.410,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660,   0.00000,   0.13600,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2120,'1 ',    55.410,   -20.500,    94.020,   -20.500,1.01000,     0,   221.660,   0.00000,   0.20680,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2123,'1 ',    72.263,   -26.160,    38.700,   -26.160,1.00000,     0,   218.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.700,    54.510,   1,1.0000
  2127,'1 ',   150.889,   -41.560,    61.470,   -41.560,1.04000,     0,   346.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.600,    86.580,   1,1.0000
  3017,'1 ',    48.950,   -14.267,    36.100,   -24.410,1.01000,     0,   203.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.500,    50.850,   1,1.0000
  3020,'1 ',    43.317,    -2.234,    31.950,   -21.600,1.03000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  3028,'1 ',    61.742,    -0.050,    42.600,   -28.800,1.04000,     0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000
  3034,'1 ',    37.684,     4.733,    27.800,   -18.790,1.03000,     0,   156.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.500,    39.150,   1,1.0000
  3039,'1 ',    60.354,     4.859,    44.520,   -30.100,1.04000,     0,   250.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
  3045,'1 ',   134.100,     1.287,   227.520,   -49.620,1.04000,     0,   536.400,   0.00000,   0.14470,   0.00000,   0.00000,1.00000,1,  100.0,   447.000,   134.100,   1,1.0000
  3048,'1 ',    69.595,   -34.700,    51.330,   -34.700,1.04000,     0,   289.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.000,    72.300,   1,1.0000
  3055,'1 ',    70.801,     3.503,    52.220,   -35.300,1.04000,     0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000
  3056,'1 ',    70.801,     2.350,    52.220,   -35.300,1.04000,     0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000
  3057,'1 ',    70.801,     1.649,    52.220,   -35.300,1.04000,     0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000
  3060,'1 ',    47.829,     1.630,    35.280,   -23.850,1.04000,     0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3061,'1 ',    47.829,     1.883,    35.280,   -23.850,1.04000,     0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3062,'1 ',    47.829,     2.654,    35.280,   -23.850,1.04000,     0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3063,'1 ',    47.829,     1.819,    35.280,   -23.850,1.04000,     0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3068,'1 ',    43.317,    22.592,    31.950,   -21.600,1.04000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  3071,'1 ',    49.150,   -24.510,    36.250,   -24.510,1.00000,     0,   204.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.200,    51.060,   1,1.0000
  3081,'1 ',    71.906,     2.562,    53.040,   -35.860,1.04000,     0,   298.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.000,    74.700,   1,1.0000
  3084,'1 ',    67.139,   -33.480,    49.520,   -33.480,1.00000,     0,   279.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.500,    69.750,   1,1.0000
  3092,'1 ',    57.755,     3.107,    42.600,   -28.800,1.04000,     0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000
  3095,'1 ',    34.827,     8.787,    25.690,   -17.370,1.04000,     0,   144.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.600,    36.180,   1,1.0000
  3098,'1 ',    46.204,     3.058,    34.080,   -23.040,1.04000,     0,   192.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.000,    48.000,   1,1.0000
  3106,'1 ',    60.354,   -20.085,    62.477,    -2.690,1.00000,     0,    65.880,   0.00000,   0.29220,   0.00000,   0.00000,1.00000,1,  100.0,   162.800,     0.000,   1,1.0000
  3118,'1 ',    34.653,   -17.280,    25.560,   -17.280,1.00000,     0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000
  3122,'1 ',    56.889,   -19.908,    41.960,   -28.370,1.00000,     0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000
  3127,'1 ',    38.985,   -19.440,    28.760,   -19.440,1.00000,     0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    40.500,   1,1.0000
  3129,'1 ',    36.532,   -18.220,    26.940,   -18.220,1.00000,     0,   151.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000
  3131,'1 ',    32.921,    -7.751,    24.280,   -16.420,1.02000,     0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000
  4010,'1 ',    58.218,     4.555,    42.940,   -29.030,1.03000,     0,   241.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000
  4026,'1 ',   123.000,     6.607,   191.060,   -50.020,1.03000,     0,   492.000,   0.00000,   0.32770,   0.00000,   0.00000,1.00000,1,  100.0,   410.000,   123.000,   1,1.0000
  4030,'1 ',   206.962,   -13.904,   290.040,   -75.930,1.01000,     0,   746.880,   0.00000,   0.27970,   0.00000,   0.00000,1.00000,1,  100.0,   622.400,   186.720,   1,1.0000
  4047,'1 ',    59.825,     3.369,    75.102,    -3.230,1.02000,     0,    79.200,   0.00000,   0.32270,   0.00000,   0.00000,1.00000,1,  100.0,   195.700,     0.000,   1,1.0000
  4050,'1 ',    57.755,   -28.800,    42.600,   -28.800,1.00000,     0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000
  4058,'1 ',    43.200,    13.038,    73.300,   -15.980,1.03000,     0,   172.800,   0.00000,   0.13700,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4059,'1 ',    43.200,    14.700,    73.300,   -15.980,1.03000,     0,   172.800,   0.00000,   0.15140,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4060,'1 ',    43.200,     9.025,    73.300,   -15.980,1.03000,     0,   172.800,   0.00000,   0.13940,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4061,'1 ',    51.700,    13.133,    87.720,   -19.130,1.03000,     0,   206.800,   0.00000,   0.21560,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4062,'1 ',    51.700,     9.827,    87.720,   -19.130,1.03000,     0,   206.800,   0.00000,   0.25930,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4063,'1 ',    51.700,    13.572,    87.720,   -19.130,1.03000,     0,   206.800,   0.00000,   0.14410,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4082,'1 ',    73.020,    15.451,   123.890,   -27.020,1.04000,     0,   292.080,   0.00000,   0.13810,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4083,'1 ',    73.020,    16.724,   123.890,   -27.020,1.04000,     0,   292.080,   0.00000,   0.15700,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4084,'1 ',    73.020,    31.269,   123.890,   -27.020,1.04000,     0,   292.080,   0.00000,   0.19110,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4085,'1 ',   204.160,    36.177,   179.170,   -39.070,1.04000,     0,   422.400,   0.00000,   0.31920,   0.00000,   0.00000,1.00000,1,  100.0,   352.000,   105.600,   1,1.0000
  4105,'1 ',    55.568,    -8.279,    38.340,   -25.920,1.01000,     0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000
  4115,'1 ',    39.540,    23.960,    67.090,   -14.630,1.04000,     0,   158.160,   0.00000,   0.11310,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
  4116,'1 ',    39.540,    22.387,    67.090,   -14.630,1.04000,     0,   158.160,   0.00000,   0.15150,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
  4142,'1 ',    54.290,    25.132,    40.040,   -27.070,1.04000,     0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    56.400,   1,1.0000
  4153,'1 ',    81.782,    48.538,    60.320,   -40.780,1.04000,     0,   339.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.200,    84.960,   1,1.0000
  4160,'1 ',    59.330,    29.579,   100.660,   -21.950,1.03000,     0,   237.320,   0.00000,   0.18820,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4161,'1 ',    59.330,    12.553,   100.660,   -21.950,1.03000,     0,   237.320,   0.00000,   0.12390,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4162,'1 ',    59.330,    11.442,   100.660,   -21.950,1.03000,     0,   237.320,   0.00000,   0.17220,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4166,'1 ',    58.044,   -28.940,    42.810,   -28.940,1.00000,     0,   241.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.000,    60.300,   1,1.0000
  4177,'1 ',    43.317,     2.667,    31.950,   -21.600,1.04000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  4181,'1 ',    61.771,    42.620,    42.620,   -28.810,1.04000,     0,   240.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.100,    60.030,   1,1.0000
  4183,'1 ',    58.622,    43.240,    43.240,   -29.230,1.03000,     0,   243.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.000,    60.900,   1,1.0000
  4192,'1 ',   462.149,     8.538,   726.490,  -158.450,1.02000,     0,  1712.760,   0.00000,   0.14340,   0.00000,   0.00000,1.00000,1,  100.0,  1427.310,   428.190,   1,1.0000
  4194,'1 ',    58.218,    22.270,    42.940,   -29.030,1.02000,     0,   241.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000
  5020,'1 ',    37.045,   -17.280,    25.560,   -17.280,1.00000,     0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000
  5037,'1 ',   222.100,   -34.240,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.29910,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5038,'1 ',   222.100,   -34.240,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.12330,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5039,'1 ',   222.100,   -34.240,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.21470,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5040,'1 ',   222.100,   -34.240,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.19240,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5041,'1 ',   222.100,   -34.240,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.11590,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5042,'1 ',   222.100,   -34.240,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.19130,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5057,'1 ',   184.050,   -35.230,   161.530,   -35.230,1.00000,     0,   380.820,   0.00000,   0.19130,   0.00000,   0.00000,1.00000,1,  100.0,   317.350,    95.200,   1,1.0000
  5058,'1 ',   184.060,   -35.230,   161.530,   -35.230,1.00000,     0,   380.820,   0.00000,   0.29820,   0.00000,   0.00000,1.00000,1,  100.0,   317.350,    95.200,   1,1.0000
  5067,'1 ',   254.200,   -23.156,   223.080,   -48.650,1.03000,     0,   525.920,   0.00000,   0.32610,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5068,'1 ',   254.200,   -23.075,   223.080,   -48.650,1.03000,     0,   525.920,   0.00000,   0.11690,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5069,'1 ',   254.200,   -22.112,   223.080,   -48.650,1.03000,     0,   525.920,   0.00000,   0.10560,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5089,'1 ',    37.876,     9.918,    47.569,    -2.050,1.01000,     0,    50.160,   0.00000,   0.24100,   0.00000,   0.00000,1.00000,1,  100.0,   123.900,     0.000,   1,1.0000
  5166,'1 ',    37.950,    14.669,    64.390,   -14.040,1.04000,     0,   151.800,   0.00000,   0.13910,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000
  5198,'1 ',    46.307,   -21.600,    31.950,   -21.600,1.00000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  5206,'1 ',   144.230,   -27.600,   126.570,   -27.600,1.01000,     0,   298.400,   0.00000,   0.11980,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5207,'1 ',   144.230,   -27.600,   126.570,   -27.600,1.01000,     0,   298.400,   0.00000,   0.18090,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5208,'1 ',   144.230,   -27.600,   126.570,   -27.600,1.01000,     0,   298.400,   0.00000,   0.10560,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5238,'1 ',    69.460,   -32.400,    47.930,   -32.400,1.00000,     0,   270.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    67.500,   1,1.0000
  5243,'1 ',    46.307,   -21.600,    31.950,   -21.600,1.00000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  5262,'1 ',  1215.000,   -99.630,   447.120,   -99.630,1.01000,     0,  1458.000,   0.00000,   0.26310,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000
  5263,'1 ',  1215.000,   -99.630,   447.120,   -99.630,1.01000,     0,  1458.000,   0.00000,   0.16260,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000
  5281,'1 ',    80.320,   -29.720,   136.280,   -29.720,1.00000,     0,   321.280,   0.00000,   0.10660,   0.00000,   0.00000,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000
  5282,'1 ',    80.320,   -29.720,   136.280,   -29.720,1.00000,     0,   321.280,   0.00000,   0.23940,   0.00000,   0.00000,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000
  5283,'1 ',    80.320,   -29.720,   136.280,   -29.720,1.00000,     0,   321.280,   0.00000,   0.10650,   0.00000,   0.00000,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000
  5298,'1 ',    34.500,    46.255,    58.530,   -12.760,1.04000,     0,   138.000,   0.00000,   0.13260,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
  5299,'1 ',    34.500,    22.334,    58.530,   -12.760,1.04000,     0,   138.000,   0.00000,   0.32280,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
  5300,'1 ',    34.500,    26.962,    58.530,   -12.760,1.04000,     0,   138.000,   0.00000,   0.21910,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
  5302,'1 ',   139.130,    27.853,   236.050,   -51.480,1.04000,     0,   556.500,   0.00000,   0.13300,   0.00000,   0.00000,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000
  5303,'1 ',   139.130,    37.781,   236.050,   -51.480,1.04000,     0,   556.500,   0.00000,   0.17920,   0.00000,   0.00000,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000
  5319,'1 ',    78.840,   -29.170,   133.770,   -29.170,1.01000,     0,   315.360,   0.00000,   0.25070,   0.00000,   0.00000,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000
  5320,'1 ',    78.840,   -29.170,   133.770,   -29.170,1.01000,     0,   315.360,   0.00000,   0.28140,   0.00000,   0.00000,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000
  5321,'1 ',    78.840,   -29.170,   133.770,   -29.170,1.01000,     0,   315.360,   0.00000,   0.12810,   0.00000,   0.00000,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000
  5324,'1 ',   204.530,    33.449,   144.590,   -31.530,1.04000,     0,   340.880,   0.00000,   0.21670,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5325,'1 ',   204.530,    34.928,   144.590,   -31.530,1.04000,     0,   340.880,   0.00000,   0.15030,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5326,'1 ',   204.530,    93.658,   144.590,   -31.530,1.04000,     0,   340.880,   0.00000,   0.18810,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5343,'1 ',    63.433,    20.437,    79.667,    -3.430,1.04000,     0,    84.000,   0.00000,   0.24140,   0.00000,   0.00000,1.00000,1,  100.0,   207.500,     0.000,   1,1.0000
  5360,'1 ',   347.312,  -154.532,   469.730,  -122.980,1.01000,     0,  1209.600,   0.00000,   0.25510,   0.00000,   0.00000,1.00000,1,  100.0,  1008.000,   302.400,   1,1.0000
  5364,'1 ',   123.730,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.13030,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5365,'1 ',   123.730,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.11650,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5366,'1 ',   123.730,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.15490,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5367,'1 ',   123.730,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.10020,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5368,'1 ',   123.730,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.36180,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5369,'1 ',   123.730,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.24440,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5382,'1 ',   121.220,    57.290,   106.380,   -23.200,1.04000,     0,   250.800,   0.00000,   0.24770,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
  5383,'1 ',   121.220,    50.394,   106.380,   -23.200,1.04000,     0,   250.800,   0.00000,   0.39820,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
  5399,'1 ',    51.123,   -23.850,    35.270,   -23.850,1.04000,     0,   198.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.600,    49.680,   1,1.0000
  5415,'1 ',    36.600,   -13.540,    62.100,   -13.540,1.00000,     0,   146.400,   0.00000,   0.14030,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5416,'1 ',    36.600,   -13.540,    62.100,   -13.540,1.00000,     0,   146.400,   0.00000,   0.26480,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5417,'1 ',    36.600,   -13.540,    62.100,   -13.540,1.00000,     0,   146.400,   0.00000,   0.16960,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5418,'1 ',    35.640,   -13.190,    60.470,   -13.190,1.00000,     0,   142.560,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000
  5419,'1 ',    35.640,   -13.190,    60.470,   -13.190,1.00000,     0,   142.560,   0.00000,   0.16420,   0.00000,   0.00000,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000
  5444,'1 ',   604.980,  -223.840,  1026.440,  -223.840,1.01000,     0,  2419.920,   0.00000,   0.34260,   0.00000,   0.00000,1.00000,1,  100.0,  2016.600,   604.980,   1,1.0000
  6006,'1 ',    63.900,     7.542,   108.420,   -23.640,1.04000,     0,   255.600,   0.00000,   0.18770,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    63.900,   1,1.0000
  6007,'1 ',   247.080,    11.795,   216.830,   -47.290,1.04000,     0,   511.200,   0.00000,   0.13420,   0.00000,   0.00000,1.00000,1,  100.0,   426.000,   127.800,   1,1.0000
  6008,'1 ',    59.500,     6.791,   100.950,   -22.010,1.04000,     0,   238.000,   0.00000,   0.20160,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6009,'1 ',    59.500,     3.968,   100.950,   -22.010,1.04000,     0,   238.000,   0.00000,   0.18430,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6010,'1 ',    59.500,     5.373,   100.950,   -22.010,1.04000,     0,   238.000,   0.00000,   0.15620,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6042,'1 ',    97.885,     6.905,   122.908,    -5.290,1.04000,     0,   129.600,   0.00000,   0.18770,   0.00000,   0.00000,1.00000,1,  100.0,   320.200,     0.000,   1,1.0000
  6069,'1 ',    54.410,   -13.481,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.22480,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6070,'1 ',    54.410,    -5.611,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.24660,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6071,'1 ',    54.410,   -16.507,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.15280,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6072,'1 ',    54.410,    -6.587,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.19250,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6073,'1 ',    54.410,   -10.139,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.14260,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6074,'1 ',    54.410,   -10.571,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.11150,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6078,'1 ',   169.000,   -68.730,   262.510,   -68.730,1.00000,     0,   676.000,   0.00000,   0.28900,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6079,'1 ',   169.000,   -68.730,   262.510,   -68.730,1.00000,     0,   676.000,   0.00000,   0.25330,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6080,'1 ',   169.000,   -68.730,   262.510,   -68.730,1.00000,     0,   676.000,   0.00000,   0.32510,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6106,'1 ',    36.300,    61.590,    61.590,   -13.430,1.04000,     0,   145.200,   0.00000,   0.12010,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    36.300,   1,1.0000
  6110,'1 ',   177.180,    10.093,   275.220,   -72.050,1.04000,     0,   708.720,   0.00000,   0.16800,   0.00000,   0.00000,1.00000,1,  100.0,   590.600,   177.180,   1,1.0000
  6111,'1 ',   198.450,    10.440,   308.260,   -80.700,1.04000,     0,   793.800,   0.00000,   0.21900,   0.00000,   0.00000,1.00000,1,  100.0,   661.500,   198.450,   1,1.0000
  6145,'1 ',   321.120,    -5.670,   227.010,   -49.510,1.03000,     0,   535.200,   0.00000,   0.14770,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000
  6146,'1 ',   321.120,    -5.982,   227.010,   -49.510,1.03000,     0,   535.200,   0.00000,   0.11950,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000
  6147,'1 ',   237.847,   -10.592,   474.390,  -103.450,1.03000,     0,  1118.400,   0.00000,   0.10440,   0.00000,   0.00000,1.00000,1,  100.0,   932.000,   279.600,   1,1.0000
  6148,'1 ',   216.600,   -19.656,   367.500,   -80.140,1.03000,     0,   866.400,   0.00000,   0.23830,   0.00000,   0.00000,1.00000,1,  100.0,   722.000,   216.600,   1,1.0000
  6149,'1 ',   216.600,   -36.642,   367.500,   -80.140,1.03000,     0,   866.400,   0.00000,   0.12770,   0.00000,   0.00000,1.00000,1,  100.0,   722.000,   216.600,   1,1.0000
  6164,'1 ',    70.520,    -5.829,   119.640,   -26.090,1.03000,     0,   282.060,   0.00000,   0.30070,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6165,'1 ',    70.520,    -5.606,   119.640,   -26.090,1.03000,     0,   282.060,   0.00000,   0.18390,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6166,'1 ',    70.520,   -12.068,   119.640,   -26.090,1.03000,     0,   282.060,   0.00000,   0.25100,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6167,'1 ',    70.520,    -6.660,   119.640,   -26.090,1.03000,     0,   282.060,   0.00000,   0.13970,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6213,'1 ',    54.384,    -2.940,    68.286,    -2.940,1.04000,     0,    72.000,   0.00000,   0.33650,   0.00000,   0.00000,1.00000,1,  100.0,   177.900,     0.000,   1,1.0000
  6214,'1 ',   168.838,    -8.974,   212.059,    -9.130,1.04000,     0,   223.600,   0.00000,   0.21900,   0.00000,   0.00000,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  6215,'1 ',   168.838,    -9.130,   212.059,    -9.130,1.04000,     0,   223.600,   0.00000,   0.20110,   0.00000,   0.00000,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  6216,'1 ',   168.838,    -9.130,   212.059,    -9.130,1.04000,     0,   223.600,   0.00000,   0.37760,   0.00000,   0.00000,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  6243,'1 ',   106.140,    22.696,    93.150,   -20.310,1.04000,     0,   219.600,   0.00000,   0.28800,   0.00000,   0.00000,1.00000,1,  100.0,   183.000,    54.900,   1,1.0000
  6244,'1 ',   214.560,    27.522,   151.680,   -33.080,1.04000,     0,   357.600,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6245,'1 ',   214.560,    31.859,   151.680,   -33.080,1.04000,     0,   357.600,   0.00000,   0.24960,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6246,'1 ',   214.560,    60.770,   151.680,   -33.080,1.04000,     0,   357.600,   0.00000,   0.16990,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6247,'1 ',   106.330,    50.054,    93.320,   -20.350,1.04000,     0,   220.000,   0.00000,   0.11730,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6248,'1 ',   106.330,    25.260,    93.320,   -20.350,1.04000,     0,   220.000,   0.00000,   0.27550,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6249,'1 ',   106.330,    16.969,    93.320,   -20.350,1.04000,     0,   220.000,   0.00000,   0.17480,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6257,'1 ',    58.200,   -21.530,    98.750,   -21.530,1.02000,     0,   232.800,   0.00000,   0.15520,   0.00000,   0.00000,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000
  6258,'1 ',    58.200,   -21.530,    98.750,   -21.530,1.02000,     0,   232.800,   0.00000,   0.26310,   0.00000,   0.00000,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000
  6260,'1 ',    77.100,   -28.530,   130.810,   -28.530,1.02000,     0,   308.400,   0.00000,   0.11970,   0.00000,   0.00000,1.00000,1,  100.0,   257.000,    77.100,   1,1.0000
  6295,'1 ',    61.870,   -22.890,   104.970,   -22.890,1.02000,     0,   247.480,   0.00000,   0.21970,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  6296,'1 ',    61.870,   -22.890,   104.970,   -22.890,1.02000,     0,   247.480,   0.00000,   0.25670,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  6297,'1 ',    61.900,   -22.890,   104.970,   -22.890,1.02000,     0,   247.480,   0.00000,   0.14170,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.900,   1,1.0000
  6302,'1 ',    74.180,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700,   0.00000,   0.25960,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6303,'1 ',    74.180,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700,   0.00000,   0.27270,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6304,'1 ',    74.180,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700,   0.00000,   0.11710,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6305,'1 ',    74.180,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700,   0.00000,   0.12770,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6349,'1 ',   451.980,   111.454,   421.970,   -92.010,1.04000,     0,   994.800,   0.00000,   0.16290,   0.00000,   0.00000,1.00000,1,  100.0,   829.000,   248.700,   1,1.0000
  7005,'1 ',    94.540,    14.962,    82.970,   -18.090,1.04000,     0,   195.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7006,'1 ',    94.540,    27.033,    82.970,   -18.090,1.04000,     0,   195.600,   0.00000,   0.19150,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7007,'1 ',    94.540,    17.460,    82.970,   -18.090,1.04000,     0,   195.600,   0.00000,   0.34300,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7008,'1 ',    94.540,    16.229,    82.970,   -18.090,1.04000,     0,   195.600,   0.00000,   0.21570,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7009,'1 ',    94.540,    14.627,    82.970,   -18.090,1.04000,     0,   195.600,   0.00000,   0.13060,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7015,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,     0,     4.800,   0.00000,   0.22520,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  7021,'1 ',     0.000,    11.400,    11.400,    -2.490,1.04000,     0,    26.880,   0.00000,   0.11510,   0.00000,   0.00000,1.00000,0,  100.0,    22.400,     6.720,   1,1.0000
  7022,'1 ',     0.000,    24.130,    24.130,    -5.260,1.04000,     0,    56.880,   0.00000,   0.14990,   0.00000,   0.00000,1.00000,0,  100.0,    47.400,    14.220,   1,1.0000
  7023,'1 ',     0.000,    24.130,    24.130,    -5.260,1.04000,     0,    56.880,   0.00000,   0.28220,   0.00000,   0.00000,1.00000,0,  100.0,    47.400,    14.220,   1,1.0000
  7024,'1 ',     0.000,    48.250,    48.250,   -10.520,1.04000,     0,   113.760,   0.00000,   0.27240,   0.00000,   0.00000,1.00000,0,  100.0,    94.800,    28.440,   1,1.0000
  7025,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,     0,     3.840,   0.00000,   0.14360,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  7045,'1 ',    56.530,    42.186,    95.920,   -20.920,1.03000,     0,   226.140,   0.00000,   0.12400,   0.00000,   0.00000,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000
  7046,'1 ',    56.530,    91.957,    95.920,   -20.920,1.03000,     0,   226.140,   0.00000,   0.10650,   0.00000,   0.00000,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000
  7061,'1 ',    34.470,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.12410,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7062,'1 ',    34.470,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.19500,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7063,'1 ',    34.470,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.15790,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7064,'1 ',    34.470,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.22800,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7065,'1 ',    34.470,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.22800,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7066,'1 ',    34.470,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.34800,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7079,'1 ',   164.630,    11.726,   116.380,   -25.380,1.04000,     0,   274.380,   0.00000,   0.13630,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7080,'1 ',   164.630,     9.204,   116.380,   -25.380,1.04000,     0,   274.380,   0.00000,   0.17160,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7081,'1 ',   164.630,     9.704,   116.380,   -25.380,1.04000,     0,   274.380,   0.00000,   0.24350,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7082,'1 ',   164.630,    11.151,   116.380,   -25.380,1.04000,     0,   274.380,   0.00000,   0.26430,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7098,'1 ',  2206.962,   885.901,   498.380,  -111.050,1.00000,     0,  3900.000,   0.00000,   0.28190,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000
  7099,'1 ',  1354.300,   245.777,   498.380,  -111.050,1.00000,     0,  1625.160,   0.00000,   0.27430,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000
  7107,'1 ',    87.000,    38.640,    76.350,   -16.650,1.04000,     0,   180.000,   0.00000,   0.29250,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  7108,'1 ',     0.000,    18.528,    25.960,    -5.660,1.04000,     0,    61.200,   0.00000,   0.13470,   0.00000,   0.00000,1.00000,0,  100.0,    51.000,    15.300,   1,1.0000
  7109,'1 ',     0.000,    22.506,    25.960,    -5.660,1.04000,     0,    61.200,   0.00000,   0.17780,   0.00000,   0.00000,1.00000,0,  100.0,    51.000,    15.300,   1,1.0000
  7110,'1 ',   113.680,    21.235,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.13730,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7111,'1 ',   113.680,    20.660,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.19180,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7112,'1 ',   113.680,    33.314,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.17280,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7113,'1 ',   113.680,    17.487,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.16060,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7114,'1 ',   113.680,    35.347,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.20370,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7115,'1 ',   113.680,    35.554,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.17540,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7121,'1 ',     0.000,     0.000,     1.880,    -0.410,1.04000,     0,     4.440,   0.00000,   0.10630,   0.00000,   0.00000,1.00000,0,  100.0,     3.700,     1.110,   1,1.0000
  7122,'1 ',     0.000,     0.000,     2.190,    -0.480,1.04000,     0,     5.160,   0.00000,   0.14330,   0.00000,   0.00000,1.00000,0,  100.0,     4.300,     1.290,   1,1.0000
  7133,'1 ',     0.000,    -1.810,     8.300,    -1.810,1.00000,     0,    19.560,   0.00000,   0.13400,   0.00000,   0.00000,1.00000,0,  100.0,    16.300,     4.890,   1,1.0000
  7134,'1 ',   119.800,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860,   0.00000,   0.12450,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7135,'1 ',   119.800,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860,   0.00000,   0.10080,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7136,'1 ',   119.800,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860,   0.00000,   0.12110,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7137,'1 ',   119.800,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860,   0.00000,   0.35250,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7138,'1 ',   274.100,   -42.260,   193.780,   -42.260,1.00000,     0,   456.840,   0.00000,   0.12060,   0.00000,   0.00000,1.00000,1,  100.0,   380.700,   114.210,   1,1.0000
  7139,'1 ',     0.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800,   0.00000,   0.12350,   0.00000,   0.00000,1.00000,0,  100.0,    59.000,    17.700,   1,1.0000
  7140,'1 ',     0.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800,   0.00000,   0.29730,   0.00000,   0.00000,1.00000,0,  100.0,    59.000,    17.700,   1,1.0000
  7141,'1 ',     0.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800,   0.00000,   0.23590,   0.00000,   0.00000,1.00000,0,  100.0,    59.000,    17.700,   1,1.0000
  7142,'1 ',     0.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800,   0.00000,   0.23560,   0.00000,   0.00000,1.00000,0,  100.0,    59.000,    17.700,   1,1.0000
  7146,'1 ',     0.000,    -1.130,     5.190,    -1.130,1.01000,     0,    12.240,   0.00000,   0.16660,   0.00000,   0.00000,1.00000,0,  100.0,    10.200,     3.060,   1,1.0000
  7162,'1 ',    33.180,    37.486,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.21300,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7163,'1 ',    33.180,    24.056,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.10860,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7164,'1 ',    33.180,    33.421,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.20360,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7165,'1 ',    33.180,    37.106,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.39190,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7166,'1 ',    33.180,    20.512,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.12630,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7167,'1 ',    33.200,    16.878,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.10500,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.200,   1,1.0000
  7168,'1 ',     0.000,    44.650,    44.650,    -9.740,1.04000,     0,   105.260,   0.00000,   0.20410,   0.00000,   0.00000,1.00000,0,  100.0,    87.720,    26.320,   1,1.0000
  7169,'1 ',     0.000,    44.650,    44.650,    -9.740,1.04000,     0,   105.260,   0.00000,   0.14810,   0.00000,   0.00000,1.00000,0,  100.0,    87.720,    26.300,   1,1.0000
  7170,'1 ',   252.630,    49.279,   178.590,   -38.950,1.04000,     0,   421.040,   0.00000,   0.12310,   0.00000,   0.00000,1.00000,1,  100.0,   350.870,   105.260,   1,1.0000
  7189,'1 ',     0.000,     3.510,     3.510,    -0.770,1.03000,     0,     8.280,   0.00000,   0.14070,   0.00000,   0.00000,1.00000,0,  100.0,     6.900,     2.070,   1,1.0000
  7190,'1 ',     0.000,    12.132,    24.430,    -5.330,1.03000,     0,    57.600,   0.00000,   0.14060,   0.00000,   0.00000,1.00000,0,  100.0,    48.000,    14.400,   1,1.0000
  7191,'1 ',     0.000,     0.000,     2.550,    -0.550,1.03000,     0,     6.000,   0.00000,   0.14200,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.500,   1,1.0000
  7192,'1 ',     0.000,    17.205,    17.810,    -3.880,1.03000,     0,    42.000,   0.00000,   0.16330,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,    10.500,   1,1.0000
  7193,'1 ',     0.000,     3.820,     3.820,    -0.830,1.03000,     0,     9.000,   0.00000,   0.21170,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     2.250,   1,1.0000
  7194,'1 ',   166.280,    21.532,   117.550,   -25.640,1.03000,     0,   277.140,   0.00000,   0.16070,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7195,'1 ',   166.280,    18.301,   117.550,   -25.640,1.03000,     0,   277.140,   0.00000,   0.11620,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7196,'1 ',   166.280,    33.850,   117.550,   -25.640,1.03000,     0,   277.140,   0.00000,   0.13190,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7197,'1 ',   166.280,    52.939,   117.550,   -25.640,1.03000,     0,   277.140,   0.00000,   0.20530,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7207,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,     0,     4.800,   0.00000,   0.12960,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  7208,'1 ',   229.500,    23.836,   389.390,   -84.920,1.04000,     0,   918.000,   0.00000,   0.32860,   0.00000,   0.00000,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000
  7209,'1 ',   229.500,    34.895,   389.390,   -84.920,1.04000,     0,   918.000,   0.00000,   0.31020,   0.00000,   0.00000,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000
  7210,'1 ',   103.530,     9.330,    90.860,   -19.810,1.04000,     0,   214.200,   0.00000,   0.12360,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  7211,'1 ',   103.530,    13.698,    90.860,   -19.810,1.04000,     0,   214.200,   0.00000,   0.25410,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  7212,'1 ',   103.530,     8.648,    90.860,   -19.810,1.04000,     0,   214.200,   0.00000,   0.14820,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  7266,'1 ',   219.310,   -33.810,   155.040,   -33.810,1.01000,     0,   365.520,   0.00000,   0.18340,   0.00000,   0.00000,1.00000,1,  100.0,   304.600,    91.380,   1,1.0000
  7267,'1 ',     0.000,   -10.060,    46.140,   -10.060,1.01000,     0,   108.768,   0.00000,   0.17280,   0.00000,   0.00000,1.00000,0,  100.0,    90.640,    27.190,   1,1.0000
  7268,'1 ',     0.000,   -10.060,    46.140,   -10.060,1.01000,     0,   108.768,   0.00000,   0.11410,   0.00000,   0.00000,1.00000,0,  100.0,    90.640,    27.190,   1,1.0000
  7269,'1 ',     0.000,   -10.060,    46.140,   -10.060,1.01000,     0,   108.768,   0.00000,   0.13060,   0.00000,   0.00000,1.00000,0,  100.0,    90.640,    27.190,   1,1.0000
  7270,'1 ',   105.140,   -20.120,    92.270,   -20.120,1.01000,     0,   217.536,   0.00000,   0.12970,   0.00000,   0.00000,1.00000,1,  100.0,   181.280,    54.380,   1,1.0000
  7280,'1 ',     0.000,    13.080,    13.080,    -2.850,1.04000,     0,    30.840,   0.00000,   0.13630,   0.00000,   0.00000,1.00000,0,  100.0,    25.700,     7.710,   1,1.0000
  7281,'1 ',     0.000,     7.640,     7.640,    -1.670,1.04000,     0,    18.000,   0.00000,   0.30640,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     4.500,   1,1.0000
  7307,'1 ',     0.000,    49.210,    49.210,   -10.730,1.04000,     0,   116.020,   0.00000,   0.14120,   0.00000,   0.00000,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000
  7308,'1 ',     0.000,    49.210,    49.210,   -10.730,1.04000,     0,   116.020,   0.00000,   0.11580,   0.00000,   0.00000,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000
  7309,'1 ',     0.000,     0.000,    49.210,   -10.730,1.04000,     0,   116.020,   0.00000,   0.10250,   0.00000,   0.00000,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000
  7310,'1 ',     0.000,    47.544,    49.210,   -10.730,1.04000,     0,   116.020,   0.00000,   0.24490,   0.00000,   0.00000,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000
  7311,'1 ',    58.010,    98.420,    98.420,   -21.460,1.04000,     0,   232.040,   0.00000,   0.10760,   0.00000,   0.00000,1.00000,1,  100.0,   193.370,    58.010,   1,1.0000
  7323,'1 ',    37.340,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370,   0.00000,   0.17850,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7324,'1 ',    37.340,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370,   0.00000,   0.19890,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7325,'1 ',    37.340,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370,   0.00000,   0.31570,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7326,'1 ',    37.340,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370,   0.00000,   0.13620,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7329,'1 ',    30.570,    44.936,    51.870,   -11.310,1.04000,     0,   122.280,   0.00000,   0.16990,   0.00000,   0.00000,1.00000,1,  100.0,   101.900,    30.570,   1,1.0000
  7334,'1 ',     0.000,     2.190,     2.190,    -0.570,1.04000,     0,     5.640,   0.00000,   0.26910,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     1.410,   1,1.0000
  7335,'1 ',   136.050,    62.441,   211.330,   -55.330,1.04000,     0,   544.200,   0.00000,   0.18610,   0.00000,   0.00000,1.00000,1,  100.0,   453.500,   136.050,   1,1.0000
  7349,'1 ',   225.960,    70.707,   159.740,   -34.830,1.04000,     0,   376.590,   0.00000,   0.21160,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7350,'1 ',   225.960,    29.848,   159.740,   -34.830,1.04000,     0,   376.590,   0.00000,   0.12100,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7351,'1 ',   225.960,    23.197,   159.740,   -34.830,1.04000,     0,   376.590,   0.00000,   0.11300,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7352,'1 ',   225.960,    23.959,   159.740,   -34.830,1.04000,     0,   376.590,   0.00000,   0.13360,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7353,'1 ',   205.260,    33.073,   348.260,   -75.950,1.04000,     0,   821.040,   0.00000,   0.22390,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  7354,'1 ',   205.260,    60.381,   348.260,   -75.950,1.04000,     0,   821.040,   0.00000,   0.12670,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  7355,'1 ',   205.260,    59.869,   348.260,   -75.950,1.04000,     0,   821.040,   0.00000,   0.19500,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  7356,'1 ',   205.000,    64.246,   348.260,   -75.950,1.04000,     0,   821.040,   0.00000,   0.11440,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.000,   1,1.0000
  7357,'1 ',     0.000,     8.300,     8.300,    -1.810,1.04000,     0,    19.560,   0.00000,   0.15740,   0.00000,   0.00000,1.00000,0,  100.0,    16.300,     4.890,   1,1.0000
  7358,'1 ',   162.140,    19.502,   114.630,   -25.000,1.04000,     0,   270.240,   0.00000,   0.11880,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  7359,'1 ',   162.140,    43.882,   114.630,   -25.000,1.04000,     0,   270.240,   0.00000,   0.21250,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  7360,'1 ',   162.140,    26.585,   114.630,   -25.000,1.04000,     0,   270.240,   0.00000,   0.19250,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  7361,'1 ',    30.810,    16.370,    52.270,   -11.400,1.04000,     0,   123.240,   0.00000,   0.10720,   0.00000,   0.00000,1.00000,1,  100.0,   102.700,    30.810,   1,1.0000
  7369,'1 ',    32.180,    13.283,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.11320,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7370,'1 ',    32.180,    10.441,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.14630,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7371,'1 ',    32.180,    12.707,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.29240,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7372,'1 ',    32.180,    13.656,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.25820,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7373,'1 ',    32.180,    37.184,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.14740,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7374,'1 ',    32.180,    16.981,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.12220,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7375,'1 ',   106.520,    16.002,    93.480,   -20.390,1.04000,     0,   220.392,   0.00000,   0.12490,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7376,'1 ',   106.520,    17.544,    93.480,   -20.390,1.04000,     0,   220.392,   0.00000,   0.23020,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7377,'1 ',   106.520,    22.584,    93.480,   -20.390,1.04000,     0,   220.392,   0.00000,   0.12080,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7378,'1 ',   106.520,    18.215,    93.480,   -20.390,1.04000,     0,   220.392,   0.00000,   0.25950,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7379,'1 ',   106.520,    19.764,    93.480,   -20.390,1.04000,     0,   220.392,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7389,'1 ',   162.840,   118.095,   276.290,   -60.250,1.04000,     0,   651.360,   0.00000,   0.23770,   0.00000,   0.00000,1.00000,1,  100.0,   542.800,   162.840,   1,1.0000
  7400,'1 ',   491.330,   -97.490,   447.120,   -97.490,1.00000,     0,  1054.080,   0.00000,   0.23700,   0.00000,   0.00000,1.00000,1,  100.0,   878.400,   263.520,   1,1.0000
  7406,'1 ',   179.800,   157.790,   157.790,   -34.410,1.04000,     0,   372.000,   0.00000,   0.10570,   0.00000,   0.00000,1.00000,1,  100.0,   310.000,    93.000,   1,1.0000
  7414,'1 ',    30.720,    52.120,    52.120,   -11.370,1.03000,     0,   122.880,   0.00000,   0.23500,   0.00000,   0.00000,1.00000,1,  100.0,   102.400,    30.720,   1,1.0000
  7419,'1 ',     0.000,    -3.000,    44.890,    -9.790,1.00000,     0,   105.840,   0.00000,   0.12880,   0.00000,   0.00000,1.00000,0,  100.0,    88.200,    26.460,   1,1.0000
  7422,'1 ',   745.240,   166.681,   764.560,  -166.720,1.04000,     0,  1802.520,   0.00000,   0.23960,   0.00000,   0.00000,1.00000,1,  100.0,  1502.100,   450.630,   1,1.0000
  7428,'1 ',   124.800,   100.806,   211.740,   -46.180,1.04000,     0,   499.200,   0.00000,   0.11610,   0.00000,   0.00000,1.00000,1,  100.0,   416.000,   124.800,   1,1.0000
  8033,'1 ',    70.480,     1.027,   119.580,   -26.080,1.04000,     0,   281.910,   0.00000,   0.10690,   0.00000,   0.00000,1.00000,1,  100.0,   234.930,    70.480,   1,1.0000
  8034,'1 ',    70.480,     1.389,   119.580,   -26.080,1.04000,     0,   281.910,   0.00000,   0.13420,   0.00000,   0.00000,1.00000,1,  100.0,   234.930,    70.480,   1,1.0000
  8035,'1 ',    70.480,     1.466,   119.580,   -26.080,1.04000,     0,   281.910,   0.00000,   0.11200,   0.00000,   0.00000,1.00000,1,  100.0,   234.930,    70.480,   1,1.0000
  8036,'1 ',    70.480,     1.430,   119.580,   -26.080,1.04000,     0,   281.910,   0.00000,   0.10590,   0.00000,   0.00000,1.00000,1,  100.0,   234.930,    70.480,   1,1.0000
  8046,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,     0,   207.200,   0.00000,   0.24400,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8047,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,     0,   207.200,   0.00000,   0.11510,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8048,'1 ',    51.800,    56.849,    87.890,   -19.170,1.04000,     0,   207.200,   0.00000,   0.20180,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8049,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,     0,   207.200,   0.00000,   0.28340,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8050,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,     0,   207.200,   0.00000,   0.14770,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8051,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,     0,   207.200,   0.00000,   0.17520,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8060,'1 ',   178.020,   -72.390,   276.520,   -72.390,1.00000,     0,   712.080,   0.00000,   0.26510,   0.00000,   0.00000,1.00000,1,  100.0,   593.400,   178.020,   1,1.0000
  8061,'1 ',   178.020,   -72.390,   276.520,   -72.390,1.00000,     0,   712.080,   0.00000,   0.18950,   0.00000,   0.00000,1.00000,1,  100.0,   593.400,   178.020,   1,1.0000
  8070,'1 ',   277.470,  -107.104,   431.000,  -112.840,1.00000,     0,  1109.880,   0.00000,   0.31890,   0.00000,   0.00000,1.00000,1,  100.0,   924.900,   277.470,   1,1.0000
  8071,'1 ',   328.191,  -150.451,   431.000,  -112.840,1.00000,     0,  1109.880,   0.00000,   0.13270,   0.00000,   0.00000,1.00000,1,  100.0,   924.900,   277.470,   1,1.0000
  8077,'1 ',   136.240,   -26.070,   119.560,   -26.070,1.03000,     0,   281.880,   0.00000,   0.13340,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  8078,'1 ',   136.240,   -26.070,   119.560,   -26.070,1.03000,     0,   281.880,   0.00000,   0.21300,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  8079,'1 ',   136.240,   -26.070,   119.560,   -26.070,1.03000,     0,   281.880,   0.00000,   0.15350,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  8080,'1 ',   136.240,   -26.070,   119.560,   -26.070,1.03000,     0,   281.880,   0.00000,   0.18600,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  8087,'1 ',   269.310,    39.262,   418.330,  -109.520,1.04000,     0,  1077.240,   0.00000,   0.18080,   0.00000,   0.00000,1.00000,1,  100.0,   897.700,   269.310,   1,1.0000
  8088,'1 ',   269.310,    56.492,   418.330,  -109.520,1.04000,     0,  1077.240,   0.00000,   0.23560,   0.00000,   0.00000,1.00000,1,  100.0,   897.700,   269.310,   1,1.0000
  8099,'1 ',    48.767,     0.000,     0.000,     0.000,1.04000,     0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000
  8116,'1 ',   105.510,    13.508,   163.890,   -42.910,1.04000,     0,   422.040,   0.00000,   0.11870,   0.00000,   0.00000,1.00000,1,  100.0,   351.700,   105.510,   1,1.0000
  8117,'1 ',   105.510,    15.388,   163.890,   -42.910,1.04000,     0,   422.040,   0.00000,   0.26980,   0.00000,   0.00000,1.00000,1,  100.0,   351.700,   105.510,   1,1.0000
  8129,'1 ',   198.000,   -80.520,   307.560,   -80.520,1.03000,     0,   792.000,   0.00000,   0.26300,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000
  8130,'1 ',   198.000,   -40.268,   307.560,   -80.520,1.03000,     0,   792.000,   0.00000,   0.31990,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000
  8131,'1 ',   198.000,   -76.939,   307.560,   -80.520,1.03000,     0,   792.000,   0.00000,   0.26310,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000
  8147,'1 ',    71.790,    44.199,   111.510,   -29.190,1.03000,     0,   287.160,   0.00000,   0.29460,   0.00000,   0.00000,1.00000,1,  100.0,   239.300,    71.790,   1,1.0000
  8155,'1 ',   104.760,   -42.600,   162.720,   -42.600,1.00000,     0,   419.040,   0.00000,   0.14710,   0.00000,   0.00000,1.00000,1,  100.0,   349.200,   104.760,   1,1.0000
  8158,'1 ',    31.500,   -11.650,    53.440,   -11.650,1.00000,     0,   126.000,   0.00000,   0.11630,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    31.500,   1,1.0000
 0 /End of Generator data, Begin Branch data
  1004,   1023,'99',   0.01278,   0.30621,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   1057,'99',   0.60661,   3.77114,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   1063,'99',   2.21729,   9.70409,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   2019,'99',   0.11356,   1.09863,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   2062,'99',   0.84250,   4.14414,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   2100,'99',   0.04765,   0.59763,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   2127,'99',   0.16329,   0.94184,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3034,'99',   0.34150,   2.48989,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3039,'99',   0.03113,   0.32328,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3045,'99',   0.79317,   4.84133,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3048,'99',   0.04349,   0.32264,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3055,'99',   0.82381,   4.71301,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3056,'99',   1.51767,   8.90673,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3057,'99',   1.56346,   8.63517,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3062,'99',   2.04363,   9.03587,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3081,'99',   0.03873,   0.41346,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3092,'99',   1.04792,   7.95024,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3098,'99',   0.02630,   0.42758,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3118,'99',   0.20620,   1.92393,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3127,'99',   0.64541,   2.73035,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   3129,'99',   0.85905,   2.88948,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1004,   5399,'99',   0.67856,   5.06684,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   1026,'99',   0.02122,   0.80137,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   1042,'99',   0.54717,   3.68422,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   1057,'99',   0.67340,   7.40132,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   1063,'99',   0.14981,   2.19628,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   1066,'99',   0.82993,   4.99084,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   1081,'99',   0.66806,   8.32728,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   1084,'99',   0.01282,   0.18943,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   3020,'99',  -0.19757,   5.71239,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   3045,'99',   0.21040,   7.32869,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   3048,'99',   0.37379,   3.20563,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   3061,'99',  -0.25617,   8.67392,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   3062,'99',  -0.07801,   4.38514,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   3063,'99',  -0.11581,   6.23684,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   3127,'99',   1.60277,   6.16060,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,   3129,'99',   2.67636,   6.45861,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1023,   1057,'99',   1.05853,   5.98132,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1023,   2019,'99',   0.29064,   5.95873,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1023,   2100,'99',   0.08247,   3.23331,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1023,   2127,'99',   0.59347,   5.18623,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1023,   3039,'99',   0.46199,   6.61182,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1023,   3048,'99',   0.79636,   5.64337,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1023,   3081,'99',   0.56890,   8.46733,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1023,   3098,'99',   0.01825,   2.27214,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1026,   1042,'99',   0.36379,   2.67944,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1026,   1057,'99',   0.42864,   5.61318,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1026,   1063,'99',   0.08552,   1.69910,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1026,   1066,'99',   0.55923,   3.64438,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1026,   1084,'99',   0.07549,   0.47579,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1026,   3048,'99',   1.10829,   5.84620,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   1039,'99',   0.06952,   0.78920,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   1042,'99',  -0.51118,   5.00976,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   1048,'99',   1.89561,   7.79065,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   1063,'99',   0.09661,   8.85965,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   1066,'99',  -0.53825,   7.09443,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   1070,'99',   0.05137,   0.55687,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   1081,'99',   0.00300,   0.03091,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   1082,'99',   0.08085,   0.28155,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   1084,'99',   1.03588,   4.89616,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   3020,'99',   0.02911,   0.78328,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   3048,'99',   1.21232,   6.82781,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   3062,'99',   0.45684,   5.65688,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   3063,'99',   0.64349,   8.04623,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   4026,'99',   0.12181,   4.63166,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   4115,'99',   0.09232,   2.94961,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   4116,'99',   0.12755,   3.10258,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   6239,'99',   0.24400,   2.39737,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1033,   6263,'99',   1.00285,   6.81683,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1039,   1048,'99',   0.07543,   3.05103,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1039,   1049,'99',  -0.01509,   5.46296,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1039,   1053,'99',  -0.00031,   4.08395,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1039,   1070,'99',   1.16217,   4.12526,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1039,   1082,'99',   0.01315,   0.16847,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   1057,'99',  -0.01159,   1.51881,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   1063,'99',   0.07214,   0.99198,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   1066,'99',  -0.01703,   0.50043,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   1084,'99',   0.56345,   1.95865,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   3048,'99',   0.94827,   5.28287,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1049,'99',   0.00155,   0.33872,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1053,'99',   0.00184,   0.25321,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1057,'99',   0.52063,   6.30402,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1072,'99',   0.86842,   4.80497,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1073,'99',   1.60088,   7.27197,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1074,'99',   1.15410,   7.01059,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1075,'99',   0.87434,   5.61686,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1076,'99',   0.40832,   2.78514,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1077,'99',   1.16445,   6.77638,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1081,'99',   0.53804,   3.73987,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1082,'99',   0.40614,   1.71209,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   1084,'99',   1.79383,   6.24933,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1048,   3048,'99',   0.39856,   2.95433,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1049,   1053,'99',  -0.00916,   0.45316,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1049,   1072,'99',   1.31757,   8.64032,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1049,   1076,'99',   0.59364,   5.00357,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1049,   1081,'99',   0.77879,   6.71826,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1049,   1082,'99',   0.64250,   3.08343,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1049,   3048,'99',   0.56785,   5.30582,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1053,   1057,'99',   0.48735,   8.45032,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1053,   1072,'99',   1.00232,   6.45655,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1053,   1073,'99',   1.90031,   9.78100,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1053,   1074,'99',   1.31132,   9.41653,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1053,   1075,'99',   0.98331,   7.54282,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1053,   1076,'99',   0.45384,   3.73930,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1053,   1077,'99',   1.33292,   9.10357,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1053,   1081,'99',   0.00299,   0.02982,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1053,   1082,'99',   0.48651,   2.30377,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1053,   1084,'99',   2.19236,   8.41940,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1053,   3048,'99',   0.43517,   3.96530,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1057,   1063,'99',  -0.04200,   1.29036,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1057,   1066,'99',  -0.02357,   1.35978,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1057,   1072,'99',   0.49202,   5.20117,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1057,   1073,'99',   1.05017,   7.89745,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1057,   1074,'99',   0.59745,   7.57845,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1057,   1075,'99',   0.42502,   6.06729,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1057,   1076,'99',   0.18386,   3.00621,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1057,   1077,'99',   0.62962,   7.32969,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1057,   1081,'99',   0.24092,   3.86752,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1057,   1084,'99',   0.57903,   2.58942,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1057,   3048,'99',   0.16223,   2.62026,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1063,   1066,'99',   0.10506,   1.28411,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1063,   1076,'99',   1.08499,   8.49045,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1063,   1081,'99',   0.97826,   7.66070,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1063,   1084,'99',   0.25066,   1.21451,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1063,   3045,'99',   0.05870,   8.50809,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1063,   3048,'99',   0.26299,   2.77136,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1063,   3127,'99',   1.00878,   5.18372,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1063,   3129,'99',   1.86944,   5.42799,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1066,   1076,'99',   1.27814,   8.92235,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1066,   1084,'99',   0.76807,   2.52604,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1066,   3048,'99',   0.95924,   5.61559,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1070,   1082,'99',   0.02800,   0.19965,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1070,   3020,'99',  -0.06812,   3.29816,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1072,   1073,'99',   0.12956,   1.25707,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1072,   1074,'99',   0.05927,   1.20437,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1072,   1075,'99',   0.03901,   0.96397,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1072,   1076,'99',   0.01509,   0.47750,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1072,   1077,'99',   0.06554,   1.16508,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1072,   1081,'99',   0.01823,   0.64279,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1072,   1084,'99',   0.31383,   1.65370,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1072,   3048,'99',   0.00927,   0.51247,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1073,   1074,'99',   0.15989,   1.83188,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1073,   1075,'99',   0.11512,   1.46670,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1073,   1076,'99',   0.05057,   0.72677,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1073,   1077,'99',   0.16716,   1.77164,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1073,   1081,'99',   0.06490,   0.97846,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1073,   1084,'99',   0.57374,   2.50189,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1073,   3048,'99',   0.04372,   0.78039,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1074,   1075,'99',   0.03481,   1.40338,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1074,   1076,'99',   0.01108,   0.69506,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1074,   1077,'99',   0.06883,   1.69658,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1074,   1081,'99',   0.01189,   0.93561,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1074,   1084,'99',   0.41895,   2.41314,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1074,   3048,'99',   0.00182,   0.74581,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1075,   1076,'99',   0.00401,   0.55616,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1075,   1077,'99',   0.04321,   1.35783,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1075,   1081,'99',   0.00297,   0.74862,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1075,   1084,'99',   0.31831,   1.93355,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1075,   3048,'99',  -0.00376,   0.59669,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1076,   1077,'99',   0.01544,   0.67255,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1076,   1081,'99',  -0.00181,   0.37071,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1076,   1084,'99',   0.14914,   0.95883,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1076,   3048,'99',  -0.00448,   0.29545,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1077,   1081,'99',   0.01786,   0.90532,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1077,   1084,'99',   0.42181,   2.33238,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1077,   3048,'99',   0.00682,   0.72171,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   1084,'99',   0.16533,   1.02415,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3020,'99',   0.19552,   2.54326,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3045,'99',   0.13064,   1.71186,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3048,'99',   0.01084,   0.26708,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3055,'99',   0.16640,   1.69153,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3056,'99',   0.30059,   3.19564,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3057,'99',   0.32404,   3.10065,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3060,'99',   0.07434,   1.37779,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3061,'99',   0.05134,   0.98386,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3062,'99',   0.03178,   0.49692,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3063,'99',   0.04466,   0.70679,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3084,'99',   0.91024,   8.02807,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   3131,'99',   3.19402,   8.96934,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1081,   5399,'99',   0.87083,   7.50629,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1082,   3020,'99',   0.78595,   4.16737,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1084,   3020,'99',   0.17301,   1.43350,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1084,   3045,'99',   0.66282,   4.05298,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1084,   3048,'99',   0.11833,   0.66517,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1084,   3055,'99',   1.18693,   7.02548,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1084,   3060,'99',   0.71263,   6.36631,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1084,   3061,'99',   0.50080,   4.54653,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1084,   3062,'99',   0.28007,   2.29475,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1084,   3063,'99',   0.39579,   3.26410,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1084,   3127,'99',   1.35849,   3.35298,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1084,   3129,'99',   2.04291,   3.54456,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1084,   3131,'99',   3.92817,   7.87856,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   2005,'99',  -0.00115,   0.08003,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   2006,'99',  -0.00253,   0.12506,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   2024,'99',   0.00636,   0.45293,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   2078,'99',   0.23864,   3.29002,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   2115,'99',   0.03234,   0.97819,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   2116,'99',   0.01351,   0.50988,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   2117,'99',   0.02570,   1.13284,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   2118,'99',   0.03263,   1.25447,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   2119,'99',   0.01674,   0.62061,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   2120,'99',   0.03352,   1.20557,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   2127,'99',   1.16926,   7.06520,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   3048,'99',   0.97050,   6.13290,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5037,'99',   0.10371,   2.21256,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5038,'99',   0.10252,   2.28368,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5039,'99',   0.04925,   1.00431,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5040,'99',   0.15967,   2.98883,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5041,'99',   0.10999,   2.07748,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5042,'99',   0.10818,   2.44750,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5067,'99',   0.08298,   1.65598,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5068,'99',   0.09553,   1.73876,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5069,'99',   0.10611,   1.84936,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5166,'99',   0.04480,   2.11081,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5198,'99',   0.77805,   8.42022,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5206,'99',   0.43520,   7.11795,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5207,'99',   0.22770,   3.82667,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5208,'99',   0.28239,   4.81403,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5262,'99',   0.39783,   4.90169,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5263,'99',   0.27507,   3.49846,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5298,'99',   0.00656,   0.56569,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5299,'99',   0.01304,   1.16432,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5300,'99',   0.01088,   0.96617,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5302,'99',   0.01359,   0.92174,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5303,'99',   0.00733,   0.68751,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5324,'99',   0.11539,   2.49306,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5325,'99',   0.09734,   2.49478,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5326,'99',   0.04120,   0.85668,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5343,'99',   0.05353,   2.85584,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5364,'99',   0.26778,   3.49239,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5365,'99',   0.54574,   7.26917,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5366,'99',   0.65178,   8.26569,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5367,'99',   0.61092,   8.02393,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5368,'99',   0.41151,   5.33792,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5369,'99',   0.68975,   8.70011,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5382,'99',   0.26104,   4.71523,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5383,'99',   0.29436,   5.37207,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   5444,'99',   0.03255,   0.45592,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   8077,'99',  -0.00918,   8.54856,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   8078,'99',   0.04600,   9.00771,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   8079,'99',   0.02395,   7.01709,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   8080,'99',   0.02285,   8.08108,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   8129,'99',   0.07688,   0.63341,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   8130,'99',   0.19967,   1.57946,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   8131,'99',   0.09777,   0.80773,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2004,   8147,'99',   1.61404,   9.48483,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   2006,'99',  -0.00233,   0.14624,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   2024,'99',   0.00968,   0.52956,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   2078,'99',   0.29536,   3.84564,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   2115,'99',   0.04267,   1.14358,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   2116,'99',   0.01833,   0.59611,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   2117,'99',   0.03567,   1.32444,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   2118,'99',   0.04438,   1.46662,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   2119,'99',   0.02265,   0.72556,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   2120,'99',   0.04518,   1.40944,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   2127,'99',   1.40222,   8.25512,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   3048,'99',   1.16518,   7.16603,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5037,'99',   0.13225,   2.58650,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5038,'99',   0.13121,   2.66966,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5039,'99',   0.06257,   1.17404,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5040,'99',   0.20153,   3.49387,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5041,'99',   0.13891,   2.42853,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5042,'99',   0.13864,   2.86119,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5067,'99',   0.10525,   1.93583,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5068,'99',   0.12033,   2.03255,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5069,'99',   0.13325,   2.16183,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5166,'99',   0.06286,   2.46782,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5198,'99',   0.95152,   9.84142,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5206,'99',   0.54419,   8.32044,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5207,'99',   0.28523,   4.47317,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5208,'99',   0.35408,   5.62736,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5262,'99',   0.48949,   5.72929,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5263,'99',   0.33899,   4.08918,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5298,'99',   0.01048,   0.66140,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5299,'99',   0.02103,   1.36131,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5300,'99',   0.01752,   1.12964,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5302,'99',   0.02047,   1.07767,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5303,'99',   0.01198,   0.80383,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5324,'99',   0.14729,   2.91442,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5325,'99',   0.12619,   2.91652,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5326,'99',   0.05243,   1.00147,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5343,'99',   0.07677,   3.33890,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5364,'99',   0.33043,   4.08212,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5365,'99',   0.67418,   8.49670,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5366,'99',   0.80312,   9.66136,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5367,'99',   0.75414,   9.37888,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5368,'99',   0.50765,   6.23927,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5382,'99',   0.32863,   5.51195,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5383,'99',   0.37084,   6.27979,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   5444,'99',   0.04032,   0.53292,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   8077,'99',   0.03169,   9.99538,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   8079,'99',   0.06283,   8.20456,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   8080,'99',   0.06683,   9.44862,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   8129,'99',   0.09303,   0.74023,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   8130,'99',   0.24131,   1.84578,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2005,   8131,'99',   0.11833,   0.94395,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   2024,'99',   0.01032,   0.82770,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   2078,'99',   0.42665,   6.01279,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   2115,'99',   0.05630,   1.78761,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   2116,'99',   0.02323,   0.93178,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   2117,'99',   0.04371,   2.07021,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   2118,'99',   0.05603,   2.29249,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   2119,'99',   0.02881,   1.13414,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   2120,'99',   0.05780,   2.20313,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5037,'99',   0.18318,   4.04348,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5038,'99',   0.18080,   4.17343,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5039,'99',   0.08712,   1.83539,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5040,'99',   0.28321,   5.46217,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5041,'99',   0.19503,   3.79665,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5042,'99',   0.19067,   4.47282,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5067,'99',   0.14689,   3.02634,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5068,'99',   0.16959,   3.17764,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5069,'99',   0.18861,   3.37979,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5166,'99',   0.07581,   3.85737,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5207,'99',   0.40513,   6.99342,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5208,'99',   0.50224,   8.79786,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5262,'99',   0.71293,   8.95838,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5263,'99',   0.49263,   6.39379,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5298,'99',   0.01036,   1.03375,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5299,'99',   0.02050,   2.12769,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5300,'99',   0.01711,   1.76559,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5302,'99',   0.02220,   1.68441,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5303,'99',   0.01142,   1.25636,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5324,'99',   0.20371,   4.55610,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5325,'99',   0.17072,   4.55919,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5326,'99',   0.07283,   1.56560,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5343,'99',   0.08964,   5.21885,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5364,'99',   0.47932,   6.38269,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5368,'99',   0.73669,   9.75557,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5382,'99',   0.46351,   8.61726,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5383,'99',   0.52251,   9.81765,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   5444,'99',   0.05817,   0.83324,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   8129,'99',   0.13867,   1.15771,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   8130,'99',   0.36035,   2.88685,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2006,   8131,'99',   0.17635,   1.47631,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2013,   2019,'99',  -0.14142,   3.01359,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2013,   2042,'99',  -0.13122,   1.69375,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2013,   2059,'99',  -0.18170,   9.50916,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2013,   2123,'99',   0.02600,   0.33399,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2013,   2127,'99',   0.00150,   0.04735,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2019,   2042,'99',   0.26361,   3.96501,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2019,   2062,'99',   0.67724,   6.61132,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2019,   2100,'99',  -0.00027,   0.21421,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2019,   2123,'99',   0.17207,   0.76449,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2019,   2127,'99',   0.00110,   0.02519,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2019,   3039,'99',   0.27646,   5.77380,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2019,   3048,'99',   0.50308,   5.78425,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2019,   3081,'99',   0.33887,   7.49746,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2019,   3098,'99',  -0.02516,   2.24811,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   2115,'99',   0.00039,   0.43610,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   2116,'99',  -0.00129,   0.22727,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   2117,'99',  -0.00479,   0.50488,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   2118,'99',  -0.00344,   0.55914,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   2119,'99',  -0.00144,   0.27663,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   2120,'99',  -0.00234,   0.53738,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5037,'99',   0.10714,   4.44199,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5038,'99',   0.10151,   4.58457,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5039,'99',   0.05298,   2.01638,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5040,'99',   0.18397,   6.00134,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5041,'99',   0.12587,   4.17138,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5042,'99',   0.10538,   4.91338,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5067,'99',   0.18226,   4.24338,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5068,'99',   0.21290,   4.45564,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5069,'99',   0.23797,   4.73916,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5166,'99',   0.17163,   6.66248,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5263,'99',   0.60690,   8.84721,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5298,'99',   0.03307,   1.69679,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5299,'99',   0.06669,   3.49238,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5300,'99',   0.05551,   2.89803,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5302,'99',   0.06260,   2.76468,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5303,'99',   0.03826,   2.06219,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5324,'99',   0.28040,   6.61862,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5325,'99',   0.23247,   6.62299,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5326,'99',   0.10047,   2.27435,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5343,'99',   0.24457,   9.10525,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   5444,'99',   0.08720,   1.21196,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   8077,'99',  -0.13975,   6.18285,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   8078,'99',  -0.10698,   6.51581,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   8079,'99',  -0.09194,   5.07569,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   8080,'99',  -0.10930,   5.84523,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   8129,'99',   0.01619,   0.32358,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   8130,'99',   0.04440,   0.80716,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   8131,'99',   0.02051,   0.41262,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2024,   8147,'99',   1.39480,   9.81185,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2059,'99',  -0.05409,   1.35046,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2123,'99',   0.02905,   0.19468,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2127,'99',   0.01263,   0.52461,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   2062,'99',   0.01933,   0.56896,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   2071,'99',   0.00114,   0.43381,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   2078,'99',  -0.00523,   1.31690,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   2127,'99',   0.06752,   0.10799,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   3028,'99',   0.00635,   2.33315,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   3048,'99',   0.01657,   0.35543,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   3055,'99',   0.08045,   7.73327,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   3092,'99',  -0.16509,   7.11169,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5020,'99',  -0.03038,   0.57842,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5057,'99',  -0.01085,   0.45773,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5058,'99',  -0.01666,   0.66651,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5067,'99',   0.26765,   8.55078,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5068,'99',   0.32439,   8.97900,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5069,'99',   0.36824,   9.55063,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5198,'99',  -0.00592,   0.66922,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5206,'99',   0.06144,   3.39632,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5207,'99',   0.03005,   1.82576,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5208,'99',   0.03587,   2.29676,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5238,'99',  -0.00391,   0.08597,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5262,'99',   0.00092,   4.16518,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5263,'99',  -0.00683,   2.97219,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5326,'99',   0.31273,   7.00320,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5364,'99',   0.07935,   2.71877,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5365,'99',   0.15614,   5.65850,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5366,'99',   0.20177,   6.43537,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5367,'99',   0.17896,   6.24634,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5368,'99',   0.12301,   4.15556,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5369,'99',   0.21525,   6.77373,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5399,'99',  -0.01025,   0.38165,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5415,'99',  -0.09130,   2.17480,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5416,'99',  -0.09881,   2.19901,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5417,'99',  -0.09116,   1.93807,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5418,'99',  -0.06449,   1.87661,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5419,'99',  -0.04122,   1.09996,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2057,   5444,'99',   0.28788,   3.57297,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2059,   2123,'99',   0.01443,   0.15057,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2059,   2127,'99',   0.04138,   1.05967,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   2071,'99',   0.76978,   5.20931,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   2078,'99',   0.54060,   5.90196,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   2100,'99',   0.27487,   3.81577,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   2123,'99',   3.18783,   9.18835,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   2127,'99',   0.74670,   1.38382,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   3034,'99',   1.74187,   8.32685,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   3039,'99',   0.49103,   5.59574,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   3048,'99',   0.42611,   3.03798,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   3081,'99',   0.67570,   8.06788,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   3118,'99',   0.37901,   3.11176,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   5057,'99',   0.69979,   7.80083,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   5238,'99',   0.10235,   1.52311,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2062,   5399,'99',   0.48912,   5.96453,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   2127,'99',   1.04174,   1.41871,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   3048,'99',   0.18748,   1.74389,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   5020,'99',   0.02347,   2.84377,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   5057,'99',   0.08311,   2.24936,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   5058,'99',   0.11679,   3.27560,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   5198,'99',   0.17056,   3.29822,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   5207,'99',   0.71991,   9.27738,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   5238,'99',   0.00648,   0.42227,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   5399,'99',   0.06355,   1.87311,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   5417,'99',   0.12816,   9.56044,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   5418,'99',   0.24108,   9.25016,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2071,   5419,'99',   0.12449,   5.42294,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   2127,'99',   2.35674,   3.86837,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   3048,'99',   1.11080,   7.60817,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5039,'99',   0.83233,   7.13578,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5067,'99',   0.65537,   7.41842,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5068,'99',   0.72585,   7.78779,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5069,'99',   0.79223,   8.28243,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5166,'99',   0.36587,   7.22177,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5198,'99',   0.71079,   8.56612,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5206,'99',   0.59132,   9.43258,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5207,'99',   0.30959,   5.07105,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5208,'99',   0.38409,   6.37949,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5238,'99',   0.11416,   3.30388,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5298,'99',   0.51049,   6.12147,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5303,'99',   0.61345,   7.44016,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5326,'99',   0.58666,   5.46259,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5364,'99',   0.20255,   3.34685,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5365,'99',   0.41046,   6.96605,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5366,'99',   0.49662,   7.92150,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5367,'99',   0.46123,   7.68947,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5368,'99',   0.31172,   5.11550,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5369,'99',   0.52627,   8.33789,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2078,   5444,'99',   0.46547,   3.24504,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2100,   2123,'99',   0.65586,   3.26169,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2100,   2127,'99',   0.01190,   0.18938,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2100,   3039,'99',   0.07511,   3.15875,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2100,   3048,'99',   0.19869,   3.16782,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2100,   3081,'99',   0.08689,   4.09796,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2100,   3098,'99',  -0.04196,   1.21817,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2100,   3118,'99',   0.33148,   8.00429,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   2116,'99',  -0.00121,   0.31857,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   2117,'99',  -0.00538,   0.70771,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   2118,'99',  -0.00335,   0.78378,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   2119,'99',  -0.00129,   0.38776,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   2120,'99',  -0.00187,   0.75326,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5037,'99',   0.15626,   6.91663,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5038,'99',   0.14716,   7.13861,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5039,'99',   0.07771,   3.13972,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5040,'99',   0.27219,   9.34479,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5041,'99',   0.18608,   6.49532,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5042,'99',   0.15241,   7.65059,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5067,'99',   0.29422,   6.85782,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5068,'99',   0.34372,   7.20085,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5069,'99',   0.38422,   7.65906,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5298,'99',   0.06308,   2.83262,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5299,'99',   0.12755,   5.83019,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5300,'99',   0.10612,   4.83798,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5302,'99',   0.11734,   4.61532,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5303,'99',   0.07344,   3.44263,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5326,'99',   0.16501,   3.69560,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   5444,'99',   0.14460,   1.97443,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   8077,'99',  -0.18546,   8.83400,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   8078,'99',  -0.13788,   9.30964,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   8079,'99',  -0.11969,   7.25205,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   8080,'99',  -0.14274,   8.35156,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   8129,'99',   0.02295,   0.45546,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   8130,'99',   0.06291,   1.13611,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2115,   8131,'99',   0.02908,   0.58079,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   2117,'99',  -0.00522,   0.36880,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   2118,'99',  -0.00443,   0.40845,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   2119,'99',  -0.00200,   0.20207,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   2120,'99',  -0.00355,   0.39255,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5037,'99',   0.05781,   3.60506,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5038,'99',   0.05231,   3.72071,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5039,'99',   0.02977,   1.63649,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5040,'99',   0.10993,   4.87086,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5041,'99',   0.07479,   3.38560,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5042,'99',   0.05329,   3.98754,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5067,'99',   0.12990,   3.57488,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5068,'99',   0.15453,   3.75382,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5069,'99',   0.17407,   3.99275,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5166,'99',   0.12364,   5.84038,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5263,'99',   0.45690,   7.43838,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5298,'99',   0.02320,   1.47640,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5299,'99',   0.04655,   3.03877,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5300,'99',   0.03877,   2.52162,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5302,'99',   0.04538,   2.40562,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5303,'99',   0.02651,   1.79434,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5324,'99',   0.20336,   5.60622,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5325,'99',   0.16276,   5.60968,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5326,'99',   0.07337,   1.92648,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5343,'99',   0.18402,   8.04408,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5364,'99',   0.65079,   9.02194,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5382,'99',   0.29745,   8.75933,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5383,'99',   0.33324,   9.97939,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   5444,'99',   0.06861,   1.02945,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   8077,'99',  -0.12683,   4.60311,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   8078,'99',  -0.10366,   4.85114,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   8079,'99',  -0.08715,   3.77892,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   8080,'99',  -0.10291,   4.35184,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   8129,'99',   0.01040,   0.23744,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   8130,'99',   0.02890,   0.59229,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   8131,'99',   0.01317,   0.30277,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2116,   8147,'99',   1.01398,   7.45915,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   2118,'99',  -0.01329,   0.90735,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   2119,'99',  -0.00615,   0.44890,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   2120,'99',  -0.01121,   0.87204,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5037,'99',   0.09786,   8.00932,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5038,'99',   0.08465,   8.26620,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5039,'99',   0.05227,   3.63581,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5041,'99',   0.13744,   7.52192,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5042,'99',   0.08459,   8.85899,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5067,'99',   0.25828,   7.94289,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5068,'99',   0.31146,   8.34062,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5069,'99',   0.35285,   8.87157,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5298,'99',   0.03902,   3.28011,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5299,'99',   0.07766,   6.75119,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5300,'99',   0.06476,   5.60225,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5302,'99',   0.08043,   5.34460,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5303,'99',   0.04369,   3.98644,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5326,'99',   0.14666,   4.28040,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   5444,'99',   0.14370,   2.28756,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   8079,'99',  -0.22565,   8.39433,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   8080,'99',  -0.26553,   9.66697,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   8129,'99',   0.02110,   0.52756,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   8130,'99',   0.05919,   1.31605,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2117,   8131,'99',   0.02669,   0.67273,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   2119,'99',  -0.00515,   0.49716,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   2120,'99',  -0.00921,   0.96578,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5037,'99',   0.13785,   8.86957,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5038,'99',   0.12418,   9.15410,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5039,'99',   0.07126,   4.02629,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5041,'99',   0.17989,   8.32965,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5042,'99',   0.12628,   9.81059,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5067,'99',   0.31527,   8.79541,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5068,'99',   0.37563,   9.23568,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5069,'99',   0.42342,   9.82353,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5298,'99',   0.05528,   3.63242,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5299,'99',   0.11085,   7.47633,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5300,'99',   0.09234,   6.20398,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5302,'99',   0.10874,   5.91859,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5303,'99',   0.06306,   4.41463,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5326,'99',   0.17817,   4.73980,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   5444,'99',   0.16756,   2.53283,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   8079,'99',  -0.21900,   9.29713,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   8129,'99',   0.02531,   0.58417,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   8130,'99',   0.07039,   1.45724,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2118,   8131,'99',   0.03203,   0.74492,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   2120,'99',  -0.00410,   0.47781,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5037,'99',   0.07241,   4.38798,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5038,'99',   0.06578,   4.52875,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5039,'99',   0.03717,   1.99189,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5040,'99',   0.13656,   5.92867,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5041,'99',   0.09295,   4.12084,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5042,'99',   0.06713,   4.85353,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5067,'99',   0.16014,   4.35121,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5068,'99',   0.19022,   4.56899,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5069,'99',   0.21414,   4.85980,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5166,'99',   0.15381,   7.10874,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5263,'99',   0.56035,   9.05361,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5298,'99',   0.02907,   1.79704,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5299,'99',   0.05839,   3.69871,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5300,'99',   0.04863,   3.06925,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5302,'99',   0.05660,   2.92806,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5303,'99',   0.03329,   2.18402,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5324,'99',   0.25071,   6.82367,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5325,'99',   0.20129,   6.82791,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5326,'99',   0.09040,   2.34484,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5343,'99',   0.22855,   9.79101,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   5444,'99',   0.08410,   1.25299,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   8077,'99',  -0.15176,   5.60289,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   8078,'99',  -0.12342,   5.90478,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   8079,'99',  -0.10393,   4.59968,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   8080,'99',  -0.12280,   5.29703,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   8129,'99',   0.01280,   0.28900,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   8130,'99',   0.03552,   0.72091,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   8131,'99',   0.01620,   0.36852,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2119,   8147,'99',   1.23842,   9.07856,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5037,'99',   0.14777,   8.52397,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5038,'99',   0.13512,   8.79744,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5039,'99',   0.07543,   3.86939,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5041,'99',   0.18724,   8.00499,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5042,'99',   0.13827,   9.42836,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5067,'99',   0.31815,   8.45238,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5068,'99',   0.37692,   8.87541,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5069,'99',   0.42386,   9.44029,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5298,'99',   0.05939,   3.49088,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5299,'99',   0.11942,   7.18502,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5300,'99',   0.09944,   5.96224,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5302,'99',   0.11470,   5.68794,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5303,'99',   0.06821,   4.24262,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5326,'99',   0.17940,   4.55493,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   5444,'99',   0.16540,   2.43391,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   8079,'99',  -0.19445,   8.93550,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   8129,'99',   0.02533,   0.56138,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   8130,'99',   0.07016,   1.40037,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2120,   8131,'99',   0.03207,   0.71585,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2123,   2127,'99',   0.01624,   0.08985,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   3028,'99',   4.95093,   7.25673,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   3039,'99',   0.68530,   4.46607,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   3048,'99',   0.50200,   0.88598,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   3081,'99',   0.79908,   6.05015,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   3098,'99',   0.10616,   1.96438,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   3118,'99',   1.73513,   9.28828,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5020,'99',   1.18708,   1.90870,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5037,'99',   0.76769,   6.03546,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5038,'99',   0.77998,   6.23045,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5039,'99',   0.35441,   2.73910,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5040,'99',   1.09061,   8.14871,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5041,'99',   0.75533,   5.66423,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5042,'99',   0.83128,   6.67779,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5057,'99',   0.86594,   1.41085,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5058,'99',   1.25830,   2.05606,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5067,'99',   0.35466,   2.74933,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5068,'99',   0.38639,   2.88565,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5069,'99',   0.41847,   3.06863,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5166,'99',   0.07720,   1.17525,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5198,'99',   0.91286,   1.77366,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5206,'99',   0.89838,   3.83183,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5207,'99',   0.47957,   2.06061,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5208,'99',   0.60110,   2.59266,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5238,'99',   0.19013,   0.28954,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5262,'99',   1.57042,   5.48198,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5263,'99',   1.11076,   3.91465,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5298,'99',   0.27935,   2.83255,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5299,'99',   0.57268,   5.83021,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5300,'99',   0.47549,   4.83798,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5302,'99',   0.46974,   4.61409,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5303,'99',   0.33628,   3.44278,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5324,'99',   0.90285,   6.43395,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5325,'99',   0.85649,   6.44278,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5326,'99',   0.31427,   2.21050,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5343,'99',   0.58301,   6.55303,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5364,'99',   0.50315,   2.37437,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5365,'99',   1.03928,   4.94314,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5366,'99',   1.20321,   5.61795,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5367,'99',   1.15304,   5.45562,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5368,'99',   0.77056,   3.62888,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5369,'99',   1.26899,   5.91287,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5399,'99',   0.83531,   1.25094,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5415,'99',   3.00547,   5.99155,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5416,'99',   3.02147,   6.06796,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5417,'99',   2.65194,   5.35401,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5418,'99',   2.63187,   5.14866,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5419,'99',   1.53345,   3.02296,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   5444,'99',   0.27328,   1.44460,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2127,   8129,'99',   3.58292,   8.89769,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3017,   3020,'99',  -0.25083,   4.46231,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3017,   3048,'99',  -0.11229,   1.54378,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3017,   3055,'99',  -0.35396,   3.42566,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3017,   3056,'99',  -0.69605,   6.46619,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3017,   3057,'99',  -0.61107,   6.28710,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3017,   3068,'99',  -0.01225,   2.04649,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3017,   3084,'99',  -0.65598,   4.30613,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3017,   3095,'99',   0.18801,   2.92583,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3017,   3127,'99',   0.04415,   0.53750,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3017,   3129,'99',   0.53834,   2.82525,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3017,   3131,'99',   0.05896,   0.26694,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   3045,'99',   0.05792,   3.99024,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   3048,'99',   0.16373,   1.73328,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   3055,'99',   0.11519,   3.66012,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   3056,'99',   0.18801,   6.91272,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   3057,'99',   0.25204,   6.71190,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   3060,'99',  -0.02556,   3.26127,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   3061,'99',  -0.02236,   2.32855,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   3062,'99',   0.00251,   1.17693,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   3063,'99',   0.00227,   1.67394,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   3127,'99',   1.14381,   7.06536,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   3131,'99',   0.70119,   2.79463,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   4115,'99',  -0.22868,   7.46766,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   4116,'99',  -0.16361,   7.85970,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3020,   6239,'99',   0.25710,   5.95272,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3039,'99',   0.16452,   2.92427,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3048,'99',   0.01690,   0.21737,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3055,'99',   0.06699,   1.25551,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3056,'99',   0.11638,   2.37145,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3057,'99',   0.13685,   2.30203,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3062,'99',   0.67304,   6.95802,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3063,'99',   0.94953,   9.89706,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3068,'99',   0.89171,   9.12669,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3081,'99',   0.75511,   9.41871,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3084,'99',   0.39298,   6.70174,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3092,'99',   0.02362,   1.15842,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3095,'99',   0.69410,   8.13642,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3127,'99',   1.98843,   8.49313,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   3131,'99',   0.47935,   2.04914,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   5020,'99',   0.12699,   5.65556,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   5057,'99',   0.21635,   4.21127,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   5058,'99',   0.30712,   6.13269,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   5198,'99',   0.39791,   6.01275,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   5238,'99',   0.02428,   0.88070,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   5399,'99',  -0.00139,   0.18493,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3028,   5419,'99',   0.38703,   8.62071,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3034,   3039,'99',   0.22907,   2.69241,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3034,   3048,'99',   0.41293,   3.47203,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3034,   3081,'99',   0.34660,   4.86671,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3034,   3118,'99',   0.03932,   0.52949,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3034,   3122,'99',   1.14276,   8.62865,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3034,   3127,'99',   0.65757,   2.33140,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3034,   3129,'99',   1.00575,   3.06734,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3045,'99',   0.17455,   3.24705,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3048,'99',   0.00581,   0.20722,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3055,'99',   0.07129,   1.80454,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3056,'99',   0.12006,   3.40829,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3057,'99',   0.15084,   3.30900,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3062,'99',   0.49864,   5.06942,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3063,'99',   0.70358,   7.21072,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3081,'99',  -0.00397,   0.28669,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3084,'99',   0.17885,   5.30614,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3092,'99',  -0.00962,   2.17562,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3098,'99',   0.02316,   2.50173,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3118,'99',   0.08657,   2.19884,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3122,'99',  -0.21375,   5.54550,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3127,'99',   0.14599,   1.40647,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3129,'99',   0.26073,   1.59610,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   3131,'99',   1.25217,   5.25146,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   5238,'99',   0.26483,   6.48624,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3039,   5399,'99',   0.00145,   1.44308,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3048,'99',   0.00351,   0.18152,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3055,'99',   0.07899,   1.93665,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3056,'99',   0.13355,   3.65782,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3057,'99',   0.16644,   3.55122,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3060,'99',  -0.01857,   2.20104,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3061,'99',  -0.01603,   1.57154,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3062,'99',   0.00122,   0.79432,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3063,'99',   0.00086,   1.12975,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3081,'99',   0.21852,   4.35656,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3084,'99',   0.15280,   4.85896,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3127,'99',   0.25457,   3.89019,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3129,'99',   0.54589,   2.90403,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   3131,'99',   1.77397,   7.04768,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3045,   5399,'99',   0.44894,   7.80975,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3055,'99',   0.01309,   0.22405,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3056,'99',   0.02291,   0.42321,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3057,'99',   0.02650,   0.41080,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3060,'99',   0.07858,   1.02340,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3061,'99',   0.05482,   0.73082,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3062,'99',   0.03204,   0.36901,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3063,'99',   0.04516,   0.52488,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3068,'99',   0.11522,   1.92223,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3071,'99',   0.82970,   5.91614,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3081,'99',   0.00613,   0.28886,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3084,'99',   0.00516,   0.39981,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3092,'99',   0.02366,   0.49207,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3095,'99',   0.25954,   2.52902,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3098,'99',   0.12005,   2.51507,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3118,'99',   0.16055,   2.31772,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3122,'99',   0.07141,   6.30392,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3127,'99',   0.06929,   0.59644,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3129,'99',   0.05623,   0.31136,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   3131,'99',   0.16508,   0.63795,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5020,'99',   0.03037,   0.51596,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5037,'99',   0.26253,   2.33059,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5038,'99',   0.26619,   2.40581,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5039,'99',   0.12146,   1.05774,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5040,'99',   0.37531,   3.14692,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5041,'99',   0.25982,   2.18743,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5042,'99',   0.28348,   2.57852,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5057,'99',   0.03360,   0.37083,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5058,'99',   0.04823,   0.54005,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5067,'99',   0.06084,   0.77777,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5068,'99',   0.06783,   0.81654,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5069,'99',   0.07427,   0.86842,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5089,'99',   0.25389,   2.03574,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5166,'99',   0.21251,   2.20694,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5198,'99',   0.04530,   0.43602,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5206,'99',   0.08798,   0.86055,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5207,'99',   0.04654,   0.46267,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5208,'99',   0.05805,   0.58207,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5238,'99',   0.00956,   0.13484,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5243,'99',   0.00465,   0.14325,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5262,'99',   0.00518,   0.08060,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5263,'99',   0.00355,   0.05752,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5281,'99',   0.07355,   0.94495,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5282,'99',   0.06376,   0.79906,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5283,'99',   0.05400,   0.61089,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5298,'99',   0.25494,   2.16292,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5299,'99',   0.52297,   4.45195,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5300,'99',   0.43418,   3.69428,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5302,'99',   0.42652,   3.52308,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5303,'99',   0.30737,   2.62894,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5319,'99',   0.01872,   0.29880,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5320,'99',   0.02376,   0.33005,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5321,'99',   0.01839,   0.28583,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5324,'99',   0.20210,   2.07632,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5325,'99',   0.18711,   2.07852,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5326,'99',   0.07074,   0.71341,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5343,'99',   0.68135,   5.29248,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5360,'99',   0.14736,   1.35327,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5364,'99',   0.07758,   0.71409,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5365,'99',   0.15910,   1.48640,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5366,'99',   0.18731,   1.68996,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5367,'99',   0.17737,   1.64067,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5368,'99',   0.11904,   1.09143,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5369,'99',   0.19792,   1.77876,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5382,'99',   0.33949,   2.89982,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5383,'99',   0.38490,   3.30388,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5399,'99',   0.00170,   0.03905,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5415,'99',   0.01542,   0.28797,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5416,'99',   0.01473,   0.29126,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5417,'99',   0.01245,   0.25675,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5418,'99',   0.01519,   0.24830,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5419,'99',   0.00845,   0.14558,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   5444,'99',   0.02107,   0.14978,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6006,'99',   0.74508,   6.10373,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6007,'99',   0.46371,   3.94140,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6008,'99',   0.82347,   7.11160,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6010,'99',   1.01760,   8.27693,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6110,'99',   0.10041,   1.51010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6111,'99',   0.09827,   1.49616,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6161,'99',   0.53528,   3.12048,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6213,'99',   0.13024,   1.97068,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6214,'99',   0.08167,   1.21322,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6215,'99',   0.02044,   0.31247,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6216,'99',   0.04531,   0.70242,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6239,'99',   0.55420,   3.72595,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6257,'99',   0.70584,   6.28726,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6260,'99',   0.68291,   5.68525,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6295,'99',   0.40518,   3.40555,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6296,'99',   0.34056,   2.91202,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6297,'99',   0.90228,   7.92494,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   6349,'99',   0.03992,   0.30357,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8046,'99',   0.49680,   4.71914,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8047,'99',   0.45807,   4.01980,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8048,'99',   1.08763,   9.35547,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8049,'99',   0.35990,   3.13984,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8050,'99',   0.71749,   6.32910,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8051,'99',   0.32199,   2.89036,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8060,'99',   0.58534,   5.24867,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8061,'99',   0.72418,   6.33211,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8070,'99',   0.09883,   1.20722,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8071,'99',   0.07343,   0.87201,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8087,'99',   0.92134,   8.78887,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8088,'99',   0.63969,   5.84681,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8129,'99',   2.27945,   5.53700,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8131,'99',   2.90436,   7.06143,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8147,'99',   0.77555,   3.89961,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3048,   8155,'99',   0.09802,   0.68375,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3056,'99',  -0.00561,   0.25947,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3057,'99',  -0.00284,   0.25206,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3060,'99',   0.02993,   2.16996,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3061,'99',   0.01863,   1.54942,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3062,'99',   0.01861,   0.78293,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3063,'99',   0.02560,   1.11358,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3068,'99',   0.33175,   5.43143,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3071,'99',   0.78963,   6.73978,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3081,'99',   0.26535,   4.24695,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3084,'99',  -0.00880,   0.78069,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3092,'99',  -0.00774,   0.93069,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3095,'99',   0.34958,   5.66074,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3127,'99',   0.49554,   3.31715,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3129,'99',   0.92185,   4.12147,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   3131,'99',   0.24633,   1.08727,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   5238,'99',   0.09987,   2.94008,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3055,   5399,'99',  -0.00119,   0.62407,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   3057,'99',  -0.00739,   0.47596,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   3060,'99',   0.03901,   4.09802,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   3061,'99',   0.02269,   2.92609,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   3062,'99',   0.02883,   1.47865,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   3063,'99',   0.03936,   2.10309,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   3081,'99',   0.46683,   8.02213,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   3084,'99',  -0.02291,   1.47419,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   3092,'99',  -0.02213,   1.75746,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   3127,'99',   0.90902,   6.26814,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   3129,'99',   1.70759,   7.79045,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   3131,'99',   0.45641,   2.05520,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   5238,'99',   0.16488,   5.55287,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3056,   5399,'99',  -0.00728,   1.17848,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   3060,'99',   0.07906,   3.97970,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   3061,'99',   0.05143,   2.84165,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   3062,'99',   0.04285,   1.43581,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   3063,'99',   0.05935,   2.04218,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   3068,'99',   0.66895,   9.95833,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   3081,'99',   0.53397,   7.78657,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   3084,'99',  -0.00745,   1.43200,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   3092,'99',  -0.00384,   1.70710,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   3127,'99',   0.94583,   6.07862,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   3129,'99',   1.73670,   7.54911,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   3131,'99',   0.46392,   1.99147,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   5238,'99',   0.21591,   5.39141,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3057,   5399,'99',   0.00477,   1.14464,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3060,   3061,'99',  -0.04026,   1.25669,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3060,   3062,'99',  -0.01289,   0.63534,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3060,   3063,'99',  -0.01904,   0.90363,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3060,   5399,'99',   0.29993,   9.64888,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3061,   3062,'99',  -0.01001,   0.45363,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3061,   3063,'99',  -0.01473,   0.64518,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3061,   3084,'99',   0.19683,   7.37205,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3061,   3129,'99',   2.30996,   9.67082,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3061,   3131,'99',   2.20444,   8.47245,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3061,   5399,'99',   0.20200,   6.88982,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3062,   3063,'99',  -0.00362,   0.32615,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3062,   3081,'99',   0.91165,   8.29983,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3062,   3084,'99',   0.14321,   3.72451,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3062,   3092,'99',   0.17950,   5.20644,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3062,   3127,'99',   0.69753,   5.18933,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3062,   3129,'99',   1.22478,   4.87373,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3062,   3131,'99',   1.16434,   4.26872,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3062,   5399,'99',   0.14296,   3.48077,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3063,   3084,'99',   0.19955,   5.29748,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3063,   3092,'99',   0.24952,   7.40527,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3063,   3127,'99',   0.98633,   7.38151,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3063,   3129,'99',   1.73658,   6.93320,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3063,   3131,'99',   1.65129,   6.07264,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3063,   5399,'99',   0.19946,   4.95082,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3068,   3071,'99',  -0.06013,   0.85900,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3068,   3095,'99',   0.00491,   0.95503,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3068,   3118,'99',   1.01885,   6.14555,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3068,   3127,'99',   0.02914,   0.27838,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3068,   3129,'99',   0.41288,   1.58292,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3068,   3131,'99',   0.03248,   0.25536,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3068,   5399,'99',   0.40116,   6.66332,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3071,   3095,'99',   0.19370,   5.22363,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3071,   3127,'99',   0.23125,   1.75666,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3071,   3129,'99',   2.56969,   8.97848,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3071,   3131,'99',   0.01099,   0.10982,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3081,   3084,'99',   0.33173,   8.88503,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3081,   3092,'99',   0.15106,   7.13892,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3081,   3098,'99',   0.02124,   3.20287,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3081,   3118,'99',   0.07694,   3.50551,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3081,   3127,'99',   0.36499,   3.29420,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3081,   3129,'99',   0.57115,   3.28098,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3081,   5399,'99',   0.11484,   4.65824,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3084,   3092,'99',  -0.01076,   5.14831,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3084,   3095,'99',   0.29106,   8.93903,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3084,   3127,'99',   0.53081,   5.45572,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3084,   3129,'99',   1.20014,   6.85293,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3084,   3131,'99',   0.46136,   2.49190,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3084,   5399,'99',   0.01281,   3.40610,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3092,   3131,'99',   0.69628,   3.71246,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3092,   5238,'99',   0.00286,   2.69530,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3092,   5399,'99',  -0.01973,   0.56997,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3095,   3127,'99',   0.31414,   1.48377,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3095,   3129,'99',   1.08849,   3.76463,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3095,   3131,'99',   0.11090,   0.58411,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3095,   5399,'99',   0.39689,   7.39429,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3106,   3131,'99',   1.33615,   5.16421,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3106,   6161,'99',   0.85612,   4.23196,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3106,   6214,'99',   0.41976,   7.31127,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3106,   6215,'99',   0.10457,   1.88299,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3106,   6216,'99',   0.23113,   4.23292,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3106,   6239,'99',   1.73937,   8.22176,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3106,   6296,'99',   1.11192,   8.92757,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3106,   6349,'99',   0.10340,   0.73680,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3118,   3122,'99',   0.94948,   9.05909,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3118,   3127,'99',   0.67024,   2.41869,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3118,   3129,'99',   0.94077,   3.12745,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3118,   3131,'99',   2.39132,   7.15614,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3122,   3127,'99',   0.02555,   0.58890,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3122,   3129,'99',   0.02316,   0.21745,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3122,   3131,'99',   0.97206,   5.56176,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3127,   3129,'99',   0.04024,   0.14190,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3127,   3131,'99',   0.10727,   0.28623,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3127,   5399,'99',   0.90444,   5.32928,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3129,   3131,'99',   0.48212,   1.07043,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3129,   5399,'99',   1.15969,   6.05129,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3131,   5238,'99',   1.92873,   7.81890,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3131,   5399,'99',   0.37001,   1.82044,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3131,   6349,'99',   2.00007,   5.77620,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4082,'99',   0.52482,   6.59003,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4083,'99',   0.48287,   6.07100,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4084,'99',   0.23517,   3.31160,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4085,'99',   0.22848,   2.83776,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4105,'99',   2.14976,   8.16615,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4142,'99',   0.04800,   0.73380,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4153,'99',   0.00495,   0.33447,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4160,'99',   0.33448,   3.72746,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4161,'99',   0.76693,   9.13822,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4162,'99',   0.94549,   9.03110,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4166,'99',   0.00238,   0.14474,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4181,'99',   0.46886,   2.48100,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4183,'99',   0.08571,   0.85126,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4192,'99',   0.16561,   2.29164,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   4194,'99',   0.10758,   0.61734,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4010,   6239,'99',   0.43868,   3.89181,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   4029,'99',   0.29308,   3.49612,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   4115,'99',  -0.00143,   2.96706,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   4116,'99',   0.02909,   3.12190,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6069,'99',   0.58319,   8.23939,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6071,'99',   0.42709,   6.53910,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6145,'99',   0.30233,   8.41654,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6146,'99',   0.28173,   8.10606,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6147,'99',   0.24046,   7.02815,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6148,'99',   0.15077,   4.30249,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6149,'99',   0.06528,   2.23154,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6161,'99',   0.11695,   1.05727,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6239,'99',   0.02800,   0.44173,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6263,'99',   0.00824,   0.10789,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6303,'99',   0.67534,   7.94114,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4026,   6349,'99',   0.84360,   5.59381,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4028,   7043,'1 ',   0.00286,   0.02045,   0.03728,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4028,   7274,'1 ',   0.00028,   0.00295,   0.01006,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4028,   7274,'2 ',   0.00028,   0.00295,   0.01006,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4029,   4105,'99',   0.38344,   4.24659,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4029,   4173,'99',   0.96652,   3.67556,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4029,   4181,'99',   0.51472,   3.16315,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4029,   6161,'99',   1.28188,   5.11280,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4029,   6239,'99',   0.28865,   1.80898,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4029,   6263,'99',   0.11416,   0.55224,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4029,  -7275,'1 ',   0.00321,   0.01407,   0.00214,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4047,   4115,'99',   0.19415,   2.08172,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4047,   4116,'99',   0.22575,   2.18835,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4047,   4142,'99',   0.31938,   4.41538,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4047,   4153,'99',   0.10904,   2.05603,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4047,   4177,'99',   1.30167,   5.32748,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4047,   4183,'99',   0.24970,   1.99282,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4047,   4192,'99',   0.13191,   1.60391,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4047,   4194,'99',   0.29021,   1.86203,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4047,   6239,'99',   0.09711,   0.94613,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4050,   4183,'99',   0.37064,   3.51571,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4050,   4192,'99',   0.07762,   0.75909,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4050,   4194,'99',   0.00384,   0.05636,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4059,'99',  -0.00247,   0.68581,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4060,'99',  -0.02128,   1.16895,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4061,'99',  -0.01416,   0.79774,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4062,'99',  -0.00354,   0.99779,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4063,'99',  -0.02459,   0.81077,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4105,'99',   0.16690,   2.12112,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4153,'99',   0.22303,   4.18396,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4160,'99',   0.00226,   0.75620,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4161,'99',  -0.00515,   1.85297,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4162,'99',   0.03266,   1.83452,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4181,'99',   0.00931,   0.15774,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4058,   4183,'99',   0.90081,   7.69082,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4060,'99',  -0.00160,   0.98967,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4061,'99',  -0.00078,   0.67539,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4062,'99',   0.01101,   0.84456,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4063,'99',  -0.00943,   0.68656,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4085,'99',   0.50570,   8.97547,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4105,'99',   0.17104,   1.79292,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4142,'99',   0.84170,   9.80601,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4153,'99',   0.24751,   3.53807,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4160,'99',   0.01253,   0.64000,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4161,'99',   0.02165,   1.56838,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4162,'99',   0.05340,   1.55224,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4181,'99',   0.01009,   0.13338,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4059,   4183,'99',   0.87040,   6.49668,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4060,   4061,'99',  -0.01814,   1.15123,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4060,   4062,'99',  -0.00225,   1.43989,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4060,   4063,'99',  -0.03316,   1.17006,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4060,   4105,'99',   0.24693,   3.06043,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4060,   4153,'99',   0.33386,   6.03708,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4060,   4160,'99',   0.00543,   1.09124,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4060,   4161,'99',  -0.00211,   2.67397,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4060,   4162,'99',   0.05240,   2.64724,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4060,   4181,'99',   0.01388,   0.22761,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4061,   4062,'99',  -0.00108,   0.98263,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4061,   4063,'99',  -0.02226,   0.79850,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4061,   4105,'99',   0.16948,   2.08847,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4061,   4153,'99',   0.22973,   4.11982,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4061,   4160,'99',   0.00405,   0.74470,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4061,   4161,'99',  -0.00060,   1.82481,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4061,   4162,'99',   0.03659,   1.80656,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4061,   4181,'99',   0.00955,   0.15532,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4061,   4183,'99',   0.90566,   7.57173,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4062,   4063,'99',  -0.01367,   0.99889,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4062,   4105,'99',   0.24899,   2.60854,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4062,   4153,'99',   0.36038,   5.14758,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4062,   4160,'99',   0.01827,   0.93114,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4062,   4161,'99',   0.03163,   2.28186,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4062,   4162,'99',   0.07781,   2.25837,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4062,   4181,'99',   0.01469,   0.19406,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4062,   4183,'99',   1.26686,   9.45206,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4063,   4105,'99',   0.14558,   2.12522,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4063,   4153,'99',   0.18085,   4.19097,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4063,   4160,'99',  -0.00541,   0.75708,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4063,   4161,'99',  -0.02395,   1.85502,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4063,   4162,'99',   0.01410,   1.83694,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4063,   4181,'99',   0.00772,   0.15802,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4063,   4183,'99',   0.82383,   7.70869,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4083,'99',  -0.00625,   0.57569,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4084,'99',  -0.00607,   0.31378,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4085,'99',  -0.00266,   0.26912,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4105,'99',   0.67065,   5.46757,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4142,'99',   0.01094,   1.26151,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4153,'99',   0.04165,   1.07140,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4160,'99',   0.12270,   4.43589,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4166,'99',   0.64488,   8.41585,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4181,'99',   0.03240,   0.44675,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4183,'99',   0.01594,   0.24145,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4192,'99',   0.56013,   7.75914,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   4194,'99',   1.11585,   7.90713,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4082,   6239,'99',   0.79358,   8.58631,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4084,'99',  -0.00562,   0.28907,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4085,'99',  -0.00248,   0.24792,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4105,'99',   0.61732,   5.03697,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4142,'99',   0.00996,   1.16215,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4153,'99',   0.03827,   0.98702,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4160,'99',   0.11262,   4.08650,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4162,'99',   0.42016,   9.91012,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4166,'99',   0.59330,   7.75302,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4181,'99',   0.02980,   0.41156,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4183,'99',   0.01466,   0.22243,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4192,'99',   0.51529,   7.14803,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   4194,'99',   1.02723,   7.28441,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4083,   6239,'99',   0.73028,   7.91006,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4085,'99',  -0.00250,   0.13513,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4105,'99',   0.31323,   2.74855,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4142,'99',   0.00006,   0.63354,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4153,'99',   0.01630,   0.53821,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4160,'99',   0.04251,   2.22811,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4161,'99',   0.07270,   5.46020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4162,'99',   0.18324,   5.40405,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4166,'99',   0.28759,   4.22899,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4181,'99',   0.01434,   0.22449,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4183,'99',   0.00696,   0.12132,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4192,'99',   0.24786,   3.89884,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   4194,'99',   0.52630,   3.97555,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4084,   6239,'99',   0.36154,   4.31523,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   4105,'99',   0.29086,   2.35433,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   4142,'99',   0.00518,   0.54326,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   4153,'99',   0.01834,   0.46138,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   4160,'99',   0.05450,   1.91024,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   4161,'99',   0.10656,   4.68149,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   4162,'99',   0.20090,   4.63244,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   4166,'99',   0.28086,   3.62400,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   4181,'99',   0.01412,   0.19238,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   4183,'99',   0.00695,   0.10397,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   4192,'99',   0.24412,   3.34122,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   4194,'99',   0.48350,   3.40474,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4085,   6239,'99',   0.34497,   3.69735,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4105,   4142,'99',   0.41138,   3.20984,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4105,   4153,'99',   0.30035,   2.14088,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4105,   4160,'99',   0.03836,   0.54694,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4105,   4161,'99',   0.08627,   1.34073,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4105,   4162,'99',   0.11273,   1.32555,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4105,   4166,'99',   2.30754,   8.96161,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4105,   4173,'99',   0.36010,   2.29762,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4105,   4177,'99',   0.08022,   4.74254,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4105,   4181,'99',   0.04802,   0.33497,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4105,   4183,'99',   0.38238,   1.89025,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4105,   6263,'99',   0.21471,   2.67724,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4115,   4116,'99',  -0.00427,   0.20328,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4115,   4142,'99',   0.04728,   2.16442,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4115,   4153,'99',   0.03280,   1.66931,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4115,   4177,'99',   0.18222,   1.41464,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4115,   4183,'99',   0.14568,   1.73292,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4115,   4192,'99',   0.06224,   1.63228,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4115,   4194,'99',   0.26598,   2.36680,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4115,   6161,'99',   0.86899,   6.87909,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4115,   6239,'99',   0.00906,   0.29392,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4115,   6263,'99',   0.52583,   4.31667,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4116,   4142,'99',   0.07207,   2.27688,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4116,   4153,'99',   0.05172,   1.75608,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4116,   4177,'99',   0.20631,   1.48658,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4116,   4183,'99',   0.17115,   1.82184,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4116,   4192,'99',   0.08232,   1.71681,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4116,   4194,'99',   0.30427,   2.48757,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4116,   6161,'99',   0.98526,   7.22910,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4116,   6239,'99',   0.01257,   0.30916,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4116,   6263,'99',   0.59777,   4.53650,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4142,   4153,'99',   0.00591,   0.18889,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4142,   4160,'99',   0.08036,   1.76061,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4142,   4161,'99',   0.17204,   4.31519,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4142,   4162,'99',   0.25826,   4.26849,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4142,   4166,'99',   0.03215,   0.80730,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4142,   4177,'99',   0.78811,   5.63078,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4142,   4181,'99',   0.07223,   0.67995,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4142,   4183,'99',   0.03016,   0.36277,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4142,   4192,'99',   0.04720,   1.09749,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4142,   4194,'99',   0.11434,   1.03569,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4142,   6239,'99',   0.03329,   0.64813,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4153,   4160,'99',   0.01452,   0.55441,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4153,   4161,'99',   0.02776,   1.35870,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4153,   4162,'99',   0.05517,   1.34453,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4153,   4166,'99',   0.01180,   0.51936,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4153,   4177,'99',   0.76269,   4.91575,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4153,   4181,'99',   0.05156,   0.41018,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4153,   4183,'99',   0.01750,   0.19713,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4153,   4192,'99',   0.01293,   0.31728,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4153,   4194,'99',   0.03641,   0.34475,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4153,   6239,'99',   0.04489,   0.70201,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4160,   4161,'99',  -0.00646,   0.23406,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4160,   4162,'99',  -0.00162,   0.23185,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4160,   4166,'99',   0.51812,   4.94801,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4160,   4173,'99',   1.59086,   6.34344,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4160,   4177,'99',   0.78853,   9.80773,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4160,   4181,'99',   0.01162,   0.14025,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4160,   4183,'99',   0.13169,   1.29641,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4160,   4192,'99',   0.28934,   4.23600,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4160,   4194,'99',   0.62269,   4.35806,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4160,   6239,'99',   0.77457,   7.44286,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4160,   6263,'99',   1.26120,   7.33244,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4161,   4162,'99',  -0.00725,   0.56809,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4161,   4181,'99',   0.02648,   0.34382,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4161,   4183,'99',   0.30436,   3.17847,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4162,   4181,'99',   0.03322,   0.33983,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4162,   4183,'99',   0.36609,   3.14045,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4166,   4181,'99',   0.61260,   3.14650,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4166,   4183,'99',   0.13415,   1.24865,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4166,   4192,'99',   0.24263,   3.16862,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4166,   4194,'99',   0.17327,   0.99016,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4166,   6239,'99',   0.50748,   4.76683,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4173,   4181,'99',   0.04412,   0.32225,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4173,   6263,'99',   0.58576,   2.32842,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4173,  -7030,'1 ',   0.02382,   0.10423,   0.01587,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4177,   4181,'99',   0.90247,   5.73163,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4177,   4183,'99',   1.11539,   5.11852,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4177,   4192,'99',   1.00638,   5.66311,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4177,   4194,'99',   2.00550,   7.79605,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4177,   6239,'99',   0.15544,   0.95336,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4181,   4183,'99',   0.02539,   0.16775,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4181,   4192,'99',   0.49248,   2.98542,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4181,   4194,'99',   0.72298,   3.00027,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4181,   6239,'99',   0.69212,   3.67561,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4181,   6263,'99',   0.30381,   1.98603,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4181,  -7274,'1 ',   0.01011,   0.07225,   0.13172,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4183,   4192,'99',   0.00251,   0.02525,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4183,   4194,'99',   0.00583,   0.07135,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4183,   6239,'99',   0.09687,   0.79512,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4192,   4194,'99',   0.02205,   0.12101,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4192,   6239,'99',   0.05782,   0.81178,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4194,   6239,'99',   0.16835,   1.14869,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5057,'99',  -0.00105,   0.33032,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5058,'99',  -0.00215,   0.48100,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5067,'99',   0.25744,   7.55350,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5068,'99',   0.30862,   7.93167,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5069,'99',   0.34876,   8.43655,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5198,'99',   0.00533,   0.48674,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5206,'99',   0.09178,   2.64293,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5207,'99',   0.04702,   1.42080,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5208,'99',   0.05765,   1.78736,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5238,'99',  -0.00600,   0.21840,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5262,'99',   0.04711,   3.15937,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5263,'99',   0.02794,   2.25454,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5319,'99',   0.06536,   8.92463,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5320,'99',   0.16405,   9.86332,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5321,'99',   0.07686,   8.53811,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5326,'99',   0.27568,   6.23015,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5364,'99',   0.10235,   2.48784,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5365,'99',   0.20478,   5.17797,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5366,'99',   0.25504,   5.88860,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5367,'99',   0.23210,   5.71581,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5368,'99',   0.15802,   3.80257,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5369,'99',   0.27108,   6.19818,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5399,'99',  -0.00847,   0.95442,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5415,'99',  -0.03535,   1.58119,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5416,'99',  -0.04045,   1.59889,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5417,'99',  -0.03862,   1.40922,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5418,'99',  -0.02012,   1.36419,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5419,'99',  -0.01427,   0.79966,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5020,   5444,'99',   0.25693,   3.06780,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5038,'99',  -0.00251,   0.16442,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5039,'99',  -0.00081,   0.07233,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5040,'99',  -0.00146,   0.21530,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5041,'99',  -0.00108,   0.14965,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5042,'99',  -0.00281,   0.17621,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5057,'99',   0.84366,   9.49300,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5067,'99',   0.01918,   0.80938,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5068,'99',   0.02424,   0.84994,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5069,'99',   0.02798,   0.90407,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5166,'99',   0.01412,   1.73225,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5198,'99',   0.42045,   5.69616,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5206,'99',   0.23747,   5.04783,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5207,'99',   0.12322,   2.71369,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5208,'99',   0.15214,   3.41384,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5262,'99',   0.05033,   1.49892,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5263,'99',   0.03322,   1.06969,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5298,'99',   0.00895,   0.72804,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5299,'99',   0.01784,   1.49848,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5300,'99',   0.01487,   1.24346,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5302,'99',   0.01832,   1.18627,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5303,'99',   0.01005,   0.88482,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5319,'99',   0.12539,   3.83243,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5320,'99',   0.17801,   4.23452,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5321,'99',   0.12611,   3.66630,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5324,'99',   0.00877,   0.89434,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5325,'99',   0.00229,   0.89472,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5326,'99',   0.00357,   0.30734,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5343,'99',   0.02891,   2.37134,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5360,'99',  -0.00619,   3.98044,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5364,'99',   0.13046,   2.27167,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5365,'99',   0.26400,   4.72817,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5366,'99',   0.32047,   5.37674,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5367,'99',   0.29694,   5.21920,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5368,'99',   0.20085,   3.47214,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5369,'99',   0.33972,   5.65937,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5382,'99',  -0.00527,   0.67471,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5383,'99',  -0.00644,   0.76868,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5418,'99',   0.52249,   9.86379,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5419,'99',   0.28834,   5.78317,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   5444,'99',   0.00534,   0.12721,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8046,'99',   0.07193,   6.32412,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8047,'99',   0.10757,   5.39128,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8049,'99',   0.08681,   4.21135,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8050,'99',   0.16441,   8.48800,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8051,'99',   0.06755,   3.87558,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8060,'99',   0.01596,   2.80123,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8061,'99',   0.02876,   3.38047,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8071,'99',   0.33598,   7.76240,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8077,'99',  -0.31856,   7.86592,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8078,'99',  -0.28444,   8.29043,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8079,'99',  -0.23252,   6.45789,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8080,'99',  -0.27213,   7.43692,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8117,'99',   0.67928,   9.54191,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8129,'99',   0.38623,   1.35099,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8130,'99',   0.98043,   3.36602,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8131,'99',   0.49195,   1.72287,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8147,'99',   0.21488,   2.35180,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5037,   8155,'99',   0.09406,   2.48187,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5039,'99',  -0.00098,   0.07464,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5040,'99',  -0.00194,   0.22220,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5041,'99',  -0.00142,   0.15444,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5042,'99',  -0.00326,   0.18185,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5057,'99',   0.85133,   9.79893,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5067,'99',   0.01814,   0.83535,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5068,'99',   0.02328,   0.87723,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5069,'99',   0.02703,   0.93310,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5166,'99',   0.01103,   1.78779,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5198,'99',   0.42231,   5.87956,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5206,'99',   0.23478,   5.21008,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5207,'99',   0.12164,   2.80091,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5208,'99',   0.15005,   3.52356,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5262,'99',   0.04888,   1.54706,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5263,'99',   0.03210,   1.10404,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5298,'99',   0.00775,   0.75139,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5299,'99',   0.01535,   1.54654,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5300,'99',   0.01281,   1.28334,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5302,'99',   0.01649,   1.22433,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5303,'99',   0.00857,   0.91320,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5319,'99',   0.12159,   3.95551,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5320,'99',   0.17508,   4.37059,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5321,'99',   0.12268,   3.78405,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5324,'99',   0.00723,   0.92302,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5325,'99',   0.00054,   0.92340,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5326,'99',   0.00306,   0.31720,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5343,'99',   0.02500,   2.44739,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5360,'99',  -0.01451,   4.10799,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5364,'99',   0.13001,   2.34473,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5365,'99',   0.26281,   4.88023,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5366,'99',   0.31977,   5.54970,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5367,'99',   0.29581,   5.38707,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5368,'99',   0.20020,   3.58382,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5369,'99',   0.33906,   5.84143,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5382,'99',  -0.00682,   0.69633,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5383,'99',  -0.00821,   0.79330,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5419,'99',   0.28578,   5.96909,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   5444,'99',   0.00526,   0.13129,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8046,'99',   0.06133,   6.52693,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8047,'99',   0.10002,   5.56427,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8049,'99',   0.08100,   4.34648,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8050,'99',   0.15236,   8.76035,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8051,'99',   0.06181,   3.99992,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8060,'99',   0.01076,   2.89103,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8061,'99',   0.02278,   3.48886,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8071,'99',   0.33091,   8.01185,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8077,'99',  -0.34482,   8.11736,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8078,'99',  -0.31047,   8.55553,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8079,'99',  -0.25314,   6.66438,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8080,'99',  -0.29602,   7.67469,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8117,'99',   0.68158,   9.84909,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8129,'99',   0.39585,   1.39507,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8130,'99',   1.00499,   3.47589,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8131,'99',   0.50420,   1.77909,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8147,'99',   0.21697,   2.42761,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5038,   8155,'99',   0.09201,   2.56160,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5040,'99',  -0.00045,   0.09774,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5041,'99',  -0.00035,   0.06793,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5042,'99',  -0.00110,   0.07999,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5057,'99',   0.39228,   4.30861,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5058,'99',   0.56312,   6.27476,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5067,'99',   0.00950,   0.36741,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5068,'99',   0.01183,   0.38581,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5069,'99',   0.01359,   0.41038,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5089,'99',   0.78086,   8.79690,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5166,'99',   0.00810,   0.78635,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5198,'99',   0.19645,   2.58541,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5206,'99',   0.11274,   2.29128,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5207,'99',   0.05860,   1.23179,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5208,'99',   0.07241,   1.54960,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5238,'99',   0.38077,   5.29428,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5262,'99',   0.02431,   0.68040,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5263,'99',   0.01613,   0.48556,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5281,'99',   0.43143,   9.09849,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5282,'99',   0.37979,   7.69427,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5283,'99',   0.34087,   5.88390,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5298,'99',   0.00478,   0.33049,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5299,'99',   0.00956,   0.68023,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5300,'99',   0.00797,   0.56447,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5302,'99',   0.00948,   0.53850,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5303,'99',   0.00543,   0.40166,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5319,'99',   0.06067,   1.73965,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5320,'99',   0.08496,   1.92213,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5321,'99',   0.06084,   1.66423,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5324,'99',   0.00486,   0.40599,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5325,'99',   0.00191,   0.40616,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5326,'99',   0.00192,   0.13952,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5343,'99',   0.01545,   1.07646,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5360,'99',   0.00109,   1.80697,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5364,'99',   0.06145,   1.03112,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5365,'99',   0.12447,   2.14614,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5366,'99',   0.15074,   2.44051,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5367,'99',   0.13991,   2.36901,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5368,'99',   0.09458,   1.57601,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5369,'99',   0.15976,   2.56879,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5382,'99',  -0.00173,   0.30630,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5383,'99',  -0.00217,   0.34895,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5415,'99',   0.24666,   5.19222,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5416,'99',   0.23398,   5.25141,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5417,'99',   0.19651,   4.62913,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5418,'99',   0.24684,   4.47725,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5419,'99',   0.13656,   2.62504,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   5444,'99',   0.00255,   0.05774,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8046,'99',   0.03884,   2.87082,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8047,'99',   0.05411,   2.44732,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8048,'99',   0.13891,   5.69694,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8049,'99',   0.04353,   1.91170,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8050,'99',   0.08294,   3.85305,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8051,'99',   0.03446,   1.75929,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8060,'99',   0.00999,   1.27163,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8061,'99',   0.01637,   1.53457,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8070,'99',   0.21028,   4.87749,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8071,'99',   0.16012,   3.52349,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8077,'99',  -0.13691,   3.57112,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8078,'99',  -0.12101,   3.76380,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8079,'99',  -0.09923,   2.93185,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8080,'99',  -0.11625,   3.37632,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8116,'99',   0.34937,   5.02926,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8117,'99',   0.31771,   4.33098,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8129,'99',   0.17666,   0.61292,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8130,'99',   0.44837,   1.52708,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8131,'99',   0.22501,   0.78163,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8147,'99',   0.09985,   1.06741,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5039,   8155,'99',   0.04513,   1.12658,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5041,'99',  -0.00014,   0.20222,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5042,'99',  -0.00225,   0.23813,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5067,'99',   0.03305,   1.09351,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5068,'99',   0.04025,   1.14828,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5069,'99',   0.04578,   1.22138,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5166,'99',   0.03436,   2.34059,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5198,'99',   0.61841,   7.69328,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5206,'99',   0.36542,   6.81883,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5207,'99',   0.19045,   3.66582,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5208,'99',   0.23571,   4.61165,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5262,'99',   0.08123,   2.02498,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5263,'99',   0.05433,   1.44513,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5298,'99',   0.01852,   0.98370,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5299,'99',   0.03732,   2.02468,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5300,'99',   0.03107,   1.68011,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5302,'99',   0.03523,   1.60280,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5303,'99',   0.02139,   1.19553,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5319,'99',   0.20326,   5.17751,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5320,'99',   0.27791,   5.72038,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5321,'99',   0.20277,   4.95301,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5324,'99',   0.01975,   1.20841,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5325,'99',   0.01099,   1.20898,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5326,'99',   0.00754,   0.41526,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5343,'99',   0.05999,   3.20404,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5360,'99',   0.02676,   5.37867,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5364,'99',   0.19633,   3.06846,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5365,'99',   0.39845,   6.38665,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5366,'99',   0.48049,   7.26255,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5367,'99',   0.44730,   7.04988,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5368,'99',   0.30204,   4.68999,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5369,'99',   0.50900,   7.64429,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5382,'99',  -0.00117,   0.91176,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5383,'99',  -0.00192,   1.03874,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5419,'99',   0.44065,   7.81201,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   5444,'99',   0.00834,   0.17184,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   8046,'99',   0.15300,   8.54489,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   8047,'99',   0.19293,   7.28406,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   8049,'99',   0.15447,   5.68986,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   8051,'99',   0.12548,   5.23632,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5040,   8060,'99',   0.04629,   3.78504,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
