#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
# ENGLAND 39 BUS SYSTEM
# LOAD LEVEL
#
# comments
#
lodrep
#-----------------------------------------------------------------------------------------
# Load Model MOTORW Apply BEFORE Static Model (Note: For MOTORW in the DYD format, the order they appear matters)
#-----------------------------------------------------------------------------------------
#motorw        503 " LBUS503    "  345.00 "1 " : #9 mva=143 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
motorw        504 " LBUS504    "  345.00 "1 " : #9 mva=236 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
motorw        507 " LBUS507    "  345.00 "1 " : #9 mva=104 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
motorw        508 " LBUS508    "  345.00 "1 " : #9 mva=236 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
motorw        518 " LBUS518    "  345.00 "1 " : #9 mva=80 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
#motorw        7 " LBUS07     "  345.00 "1 " : #9 mva=111 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
#motorw        8 " LBUS08     "  345.00 "1 " : #9 mva=236 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
#motorw       15 " LBUS15     "  345.00 "1 " : #9 mva=152 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
#motorw       16 " LBUS16     "  345.00 "1 " : #9 mva=152 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
#motorw       18 " LBUS18     "  345.00 "1 " : #9 mva=76 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
#motorw       20 " LBUS20     "  345.00 "1 " : #9 mva=297 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
#motorw       21 " LBUS21     "  345.00 "1 " : #9 mva=129 1 3.1 0.1779 0.01 1.634 0.4 0 0 999 999 0.5 0.1539 0.0045 1 0.8
#-----------------------------------------------------------------------------------------
# Load Characteristic Models Besides MOTORW
#-----------------------------------------------------------------------------------------
#wlwscc      1 " LBUS01     " 345.0000 "1" : #9 0 0 1 1 0 0 0 0 0 0 0
#ld1pac    503 " LBUS503    "  345.00 "2 " : #9 mva=143 1 0.02 0.05  0.98 0.65 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.5 0.7 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.5 0.2 0.9 5 143
ld1pac     504 " LBUS504    "  345.00 "2 " : #9 mva=236 1 0.02 0.05  0.98 0.65 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.5 0.7 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.5 0.2 0.9 5 236
ld1pac     507 " LBUS507    "  345.00 "2 " : #9 mva=104 1 0.02 0.05  0.98 0.65 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.5 0.7 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.5 0.2 0.9 5 104
ld1pac     508 " LBUS508    "  345.00 "2 " : #9 mva=236 1 0.02 0.05  0.98 0.65 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.5 0.7 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.5 0.2 0.9 5 236
ld1pac     518 " LBUS518    "  345.00 "2 " : #9 mva=80  1 0.02 0.05  0.98 0.65 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.5 0.7 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.5 0.2 0.9 5 80
#ld1pac        7 " LBUS07     "  345.00 "2 " : #9 mva=111 1 0.02 0.05  0.98 0.7 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.2 0.9 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.8 0.2 0.9 5 111
#ld1pac        8 " LBUS08     "  345.00 "2 " : #9 mva=236 1 0.02 0.05 0.98 0.7 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.2 0.9 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.8 0.2 0.9 5 236
#ld1pac       15 " LBUS15     "  345.00 "2 " : #9 mva=152 1 0.02 0.05 0.98 0.7 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.2 0.9 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.8 0.2 0.9 5 152
#ld1pac       16 " LBUS16     "  345.00 "2 " : #9 mva=152 1 0.02 0.05 0.98 0.7 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.2 0.9 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.8 0.2 0.9 5 152
#ld1pac       18 " LBUS18     "  345.00 "2 " : #9 mva=76  1 0.02 0.05 0.98 0.7 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.2 0.9 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.8 0.2 0.9 5 76
#ld1pac       20 " LBUS20     "  345.00 "2 " : #9 mva=297 1 0.02 0.05 0.98 0.7 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.2 0.9 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.8 0.2 0.9 5 297
#ld1pac       21 " LBUS21     "  345.00 "2 " : #9 mva=129 1 0.02 0.05 0.98 0.7 0.124 0.114 0.033 0.3 0 1 6 2 12 3.2 11 2.5 0.86 0.2 0.9 0.4 1 -3.3 0.45 0.35 0.5 0.4 10 1.3 4.3 0 0.8 0.2 0.9 5 129
#
models
#-----------------------------------------------------------------------------------------
# Generator Models
#-----------------------------------------------------------------------------------------
genrou       30 " GBUS30     "   22.00 "1 " : #9 mva=300 3.797 0.033 0.438 0.07 5.8 0 2.134 2.049 0.319 0.478 0.224 0.185 0.0943 0.4881 0 0 0
ieeet1       30 " GBUS30     "   22.00 "1 " : #9 0 5 0.06 5.2 -4.16 1 0.83 0.04 1 0 2.8 0.041 3.8 0.368 0
genrou       31 " GBUS31     "   22.00 "1 " : #9 mva=612 3.826 0.0225 0.5084 0.0225 3.41 0 1.7241 1.6587 0.2586 0.4524 0.2029 0.145 0.14 0.48 0 0 0
ieeet1       31 " GBUS31     "   22.00 "1 " : #9 0 6.2 0.05 5.2 -4.16 1 0.83 0.057 0.5 0 2.8 0.041 3.8 0.368 0
tgov1        31 " GBUS31     "   22.00 "1 " : #9 mwcap=612 0.05 0.49 15 0 2.1 7 0
genrou       32 " GBUS32     "   22.00 "1 " : #9 mva=765 6.7 0.035 0.41 0.07 6.05 0 1.87 1.74 0.37 0.467 0.2805 0.23 0.1375 0.407 0 0 0
ieeet1       32 " GBUS32     "   22.00 "1 " : #9 0 5 0.06 5.2 -4.16 1 0.83 0.08 1 0 2.8 0.041 3.8 0.368 0
genrou       33 " GBUS33     "   22.00 "1 " : #9 mva=700 5.8 0.035 1.2 0.054 3.6 0 1.86 1.81 0.282 0.466 0.233 0.164 0.128 0.4576 0 0 0
ieeet1       33 " GBUS33     "   22.00 "1 " : #9 0 5 0.06 5.2 -4.16 1 0.83 0.08 1 0 2.8 0.041 3.8 0.368 0
genrou       34 " GBUS34     "   22.00 "1 " : #9 mva=613 3.826 0.0316 0.5084 0.0592 3.41 0 1.7241 1.6587 0.2586 0.4524 0.2029 0.145 0.12 0.45 0 0 0
ieeet1       34 " GBUS34     "   22.00 "1 " : #9 0 40 0.02 5.2 -4.16 1 0.83 0.03 1 0 2.8 0.041 3.8 0.368 0
tgov1        34 " GBUS34     "   22.00 "1 " : #9 mwcap=613 0.05 0.49 27 0.4 2.1 7 0
genrou       35 " GBUS35     "   22.00 "1 " : #9 mva=798 5.318 0.053 0.97 0.039 5.016 0 1.834 1.798 0.419 0.83 0.314 0.26 0.0833 0.362 0 0 0
ieeet1       35 " GBUS35     "   22.00 "1 " : #9 0 5 0.02 5.2 -4.16 1 0.83 0.0754 1.246 0 2.8 0.041 3.8 0.368 0
tgov1        35 " GBUS35     "   22.00 "1 " : #9 mwcap=798 0.05 0.49 33 0.4 2.1 7 0
genrou       36 " GBUS36     "   22.00 "1 " : #9 mva=660 3.8 0.034 0.52 0.0582 3.141 0 1.84 1.77 0.28 0.478 0.215 0.155 0.1231 0.4737 0 0 0
ieeet1       36 " GBUS36     "   22.00 "1 " : #9 0 40 0.02 5.2 -4.16 1 0.83 0.03 1 0 2.8 0.041 3.8 0.368 0
genrou       37 " GBUS37     "   22.00 "1 " : #9 mva=660 3.8 0.034 0.52 0.0582 3.141 0 1.84 1.77 0.28 0.478 0.215 0.155 0.1231 0.4737 0 0 0
ieeet1       37 " GBUS37     "   22.00 "1 " : #9 0 5 0.02 5.2 -4.16 1 0.83 0.0854 1.26 0 2.8 0.041 3.8 0.368 0
genrou       38 " GBUS38     "   22.00 "1 " : #9 mva=1151 7.61 0.043 0.84 0.065 5.32 0 1.643 1.573 0.3169 0.4793 0.246 0.1922 0.1071 0.5235 0 0 0
ieeet1       38 " GBUS38     "   22.00 "1 " : #9 0 40 0.02 5.2 -4.16 1 0.83 0.03 1 0 2.8 0.041 3.8 0.368 0
gencls       39 " GBUS39     "  345.00 "1 " : #9 mva=100 500 10 0 0.005 0 0
